<!DOCTYPE html>
<html lang="en">
<!--
  EPANET for SWMM5 Experts — The Rosetta Stone
  Version: 1.0 · March 15, 2026
  Author: Robert E. Dickinson · SWMM5.org
  
  CHANGELOG:
  v1.0 (2026-03-15) — Initial release
    - 11 interactive tabs: Big Flip, Objects Map, Demands, Hydraulics, Solver,
      Water Quality, Rules & Controls, File Format, Calculator, Gotchas, Which Tool?
    - 3 animated canvases (pipe cross-section, HGL blend, friction slope chart)
    - 17 interactive sliders with US/SI unit toggle
    - Force main n↔C converter with dual formula modes (SWMM5 source code vs reference manual)
    - Darcy-Weisbach equivalent n calculator
    - SWMM5 forcemain.c source code with syntax highlighting and derivation
    - Force main setup checklist, flow regime diagram, system context
    - Decision flowchart: SWMM5 vs EPANET tool selection
    - Convergence troubleshooting crosswalk
    - Working example: side-by-side .INP files
    - Transient checklist
    - Downloadable equations & code reference document
    - Full Saint-Venant equations with all terms explained
    - CFL condition with worked numerical examples
    - Preissmann slot mechanics
    - Print stylesheet for direct printing
    - URL hash persistence for shareable calculator states
    - ARIA accessibility attributes on tabs, sliders, accordions
    - Console validation tests for equation verification
-->
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="description" content="Interactive translation guide mapping every SWMM5 concept to its EPANET equivalent. Covers Saint-Venant equations, Manning's vs Hazen-Williams, force main conversion with actual SWMM5 source code, demand patterns, water quality, solver differences, and more. Built by Robert Dickinson with 50+ years of hydraulic modeling experience.">
<meta name="author" content="Robert E. Dickinson">
<meta name="keywords" content="SWMM, SWMM5, EPANET, hydraulic modeling, Manning equation, Hazen-Williams, force main, water distribution, stormwater, Saint-Venant, Courant condition, CFL, water engineering">
<meta property="og:title" content="EPANET for SWMM5 Experts — The Rosetta Stone">
<meta property="og:description" content="The most comprehensive SWMM↔EPANET translation resource. 11 interactive tabs, live calculators, force main converter with actual SWMM5 source code, decision guide, and downloadable equations reference.">
<meta property="og:type" content="website">
<meta property="og:url" content="https://www.swmm5.org/epanet-for-swmm-experts">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="EPANET for SWMM5 Experts — The Rosetta Stone">
<meta name="twitter:description" content="Interactive translation guide: every SWMM5 concept mapped to EPANET. Manning's↔Hazen-Williams, Saint-Venant↔Gradient Algorithm, force main converter, and more.">
<title>EPANET for SWMM5 Experts — The Rosetta Stone</title>
<script src="https://cdn.jsdelivr.net/npm/chart.js"></script>
<style>
  /* Fonts: Google Fonts as progressive enhancement, system fonts as fallback.
     If offline or Google unreachable, the app still looks great. */
  @import url('https://fonts.googleapis.com/css2?family=JetBrains+Mono:wght@400;600&family=Outfit:wght@300;400;600;800&display=swap');

  :root, [data-theme="dark"] {
    --font-body: 'Outfit', -apple-system, BlinkMacSystemFont, 'Segoe UI', Roboto, 'Helvetica Neue', Arial, sans-serif;
    --font-mono: 'JetBrains Mono', 'SF Mono', 'Fira Code', 'Cascadia Code', 'Consolas', 'Monaco', 'Courier New', monospace;
    --bg-deep: #0a0e1a;
    --bg-card: #111827;
    --bg-card-hover: #1a2336;
    --border: #1e2d4a;
    --swmm-blue: #3b82f6;
    --swmm-glow: #60a5fa;
    --epanet-amber: #f59e0b;
    --epanet-glow: #fbbf24;
    --accent-cyan: #06b6d4;
    --accent-green: #10b981;
    --accent-red: #ef4444;
    --text-primary: #e2e8f0;
    --text-muted: #94a3b8;
    --text-dim: #64748b;
    --gravity-purple: #8b5cf6;
    --bg-glow-1: rgba(59,130,246,0.06);
    --bg-glow-2: rgba(245,158,11,0.05);
    --theme-label: "Dark";
  }

  [data-theme="uf"] {
    --bg-deep: #001427;
    --bg-card: #002147;
    --bg-card-hover: #003060;
    --border: #004080;
    --swmm-blue: #0021A5;
    --swmm-glow: #4060d0;
    --epanet-amber: #FA4616;
    --epanet-glow: #FF6B3D;
    --accent-cyan: #4da6ff;
    --accent-green: #10b981;
    --accent-red: #FA4616;
    --text-primary: #e8ecf4;
    --text-muted: #9ab0d0;
    --text-dim: #6888aa;
    --gravity-purple: #6040c0;
    --bg-glow-1: rgba(0,33,165,0.08);
    --bg-glow-2: rgba(250,70,22,0.06);
  }

  [data-theme="osu"] {
    --bg-deep: #1a0a0a;
    --bg-card: #2a1010;
    --bg-card-hover: #3a1818;
    --border: #5a2020;
    --swmm-blue: #BB0000;
    --swmm-glow: #e04040;
    --epanet-amber: #A0A0A0;
    --epanet-glow: #cccccc;
    --accent-cyan: #ff6666;
    --accent-green: #10b981;
    --accent-red: #BB0000;
    --text-primary: #f0e8e8;
    --text-muted: #c0a8a8;
    --text-dim: #907878;
    --gravity-purple: #BB0000;
    --bg-glow-1: rgba(187,0,0,0.08);
    --bg-glow-2: rgba(160,160,160,0.05);
  }

  [data-theme="auburn"] {
    --bg-deep: #0d1020;
    --bg-card: #141830;
    --bg-card-hover: #1c2240;
    --border: #2a3358;
    --swmm-blue: #03244d;
    --swmm-glow: #3060a0;
    --epanet-amber: #DD550C;
    --epanet-glow: #F56E28;
    --accent-cyan: #5588cc;
    --accent-green: #10b981;
    --accent-red: #DD550C;
    --text-primary: #e8ecf4;
    --text-muted: #9aa8c8;
    --text-dim: #6878a0;
    --gravity-purple: #5040a0;
    --bg-glow-1: rgba(3,36,77,0.08);
    --bg-glow-2: rgba(221,85,12,0.06);
  }

  [data-theme="epa"] {
    --bg-deep: #081018;
    --bg-card: #0f1a28;
    --bg-card-hover: #162438;
    --border: #1e3350;
    --swmm-blue: #0071BC;
    --swmm-glow: #40a0e8;
    --epanet-amber: #2E8B57;
    --epanet-glow: #3CB371;
    --accent-cyan: #40a0e8;
    --accent-green: #2E8B57;
    --accent-red: #cf4444;
    --text-primary: #e0ecf4;
    --text-muted: #90b0c8;
    --text-dim: #6088a8;
    --gravity-purple: #6070b0;
    --bg-glow-1: rgba(0,113,188,0.08);
    --bg-glow-2: rgba(46,139,87,0.06);
  }

  * { margin: 0; padding: 0; box-sizing: border-box; }

  body {
    font-family: var(--font-body);
    background: var(--bg-deep);
    color: var(--text-primary);
    line-height: 1.7;
    overflow-x: hidden;
  }

  /* Subtle animated background */
  body::before {
    content: '';
    position: fixed;
    top: 0; left: 0;
    width: 100%; height: 100%;
    background:
      radial-gradient(ellipse at 20% 20%, var(--bg-glow-1) 0%, transparent 50%),
      radial-gradient(ellipse at 80% 80%, var(--bg-glow-2) 0%, transparent 50%);
    pointer-events: none;
    z-index: 0;
  }

  .container {
    max-width: 1100px;
    margin: 0 auto;
    padding: 0 24px;
    position: relative;
    z-index: 1;
  }

  /* ===== HERO ===== */
  .hero {
    text-align: center;
    padding: 60px 0 40px;
    border-bottom: 1px solid var(--border);
    margin-bottom: 40px;
  }

  .hero-badge {
    display: inline-block;
    font-family: var(--font-mono);
    font-size: 0.75rem;
    letter-spacing: 2px;
    text-transform: uppercase;
    color: var(--accent-cyan);
    background: rgba(6,182,212,0.1);
    border: 1px solid rgba(6,182,212,0.2);
    padding: 6px 16px;
    border-radius: 20px;
    margin-bottom: 20px;
  }

  .hero h1 {
    font-size: clamp(2rem, 5vw, 3.2rem);
    font-weight: 800;
    letter-spacing: -1px;
    margin-bottom: 8px;
    background: linear-gradient(135deg, var(--swmm-glow), var(--epanet-glow));
    -webkit-background-clip: text;
    -webkit-text-fill-color: transparent;
  }

  .hero .subtitle {
    font-size: 1.15rem;
    color: var(--text-muted);
    font-weight: 300;
    max-width: 650px;
    margin: 0 auto 20px;
  }

  .hero .legend {
    display: flex;
    gap: 30px;
    justify-content: center;
    font-size: 0.85rem;
    font-family: var(--font-mono);
  }

  .legend-item {
    display: flex;
    align-items: center;
    gap: 8px;
  }

  .legend-dot {
    width: 10px;
    height: 10px;
    border-radius: 50%;
  }

  .legend-dot.swmm { background: var(--swmm-blue); box-shadow: 0 0 8px var(--swmm-blue); }
  .legend-dot.epanet { background: var(--epanet-amber); box-shadow: 0 0 8px var(--epanet-amber); }

  /* ===== NAV TABS ===== */
  .nav-tabs {
    display: flex;
    flex-direction: column;
    align-items: center;
    gap: 10px;
    margin-bottom: 32px;
    padding-bottom: 4px;
  }

  .nav-group {
    display: flex;
    flex-wrap: wrap;
    align-items: center;
    justify-content: center;
    gap: 4px;
  }

  .nav-group-label {
    font-family: var(--font-mono);
    font-size: 0.62rem;
    text-transform: uppercase;
    letter-spacing: 0.1em;
    color: var(--text-muted);
    opacity: 0.6;
    padding: 4px 8px 4px 2px;
    white-space: nowrap;
    min-width: 80px;
    flex-shrink: 0;
  }

  .nav-tab {
    font-family: var(--font-mono);
    font-size: 0.78rem;
    padding: 10px 18px;
    background: var(--bg-card);
    border: 1px solid var(--border);
    border-radius: 8px;
    color: var(--text-muted);
    cursor: pointer;
    white-space: nowrap;
    transition: all 0.25s;
  }

  .nav-tab:hover { background: var(--bg-card-hover); color: var(--text-primary); }

  .fm-state-btn {
    padding: 6px 14px;
    border-radius: 6px;
    border: 1px solid var(--border);
    background: var(--bg-card);
    color: var(--text-muted);
    cursor: pointer;
    font-family: var(--font-mono);
    font-size: 0.78rem;
    transition: all 0.2s;
  }
  .fm-state-btn:hover { background: var(--bg-card-hover); color: var(--text-primary); }
  .fm-state-btn.fm-state-active {
    border-color: rgba(34,211,238,0.5);
    background: rgba(34,211,238,0.12);
    color: var(--accent-cyan);
  }

  .rq-btn {
    padding: 6px 14px;
    border-radius: 6px;
    border: 1px solid var(--border);
    background: var(--bg-card);
    color: var(--text-muted);
    cursor: pointer;
    font-family: var(--font-mono);
    font-size: 0.82rem;
    transition: all 0.2s;
  }
  .rq-btn:hover { background: var(--bg-card-hover); color: var(--text-primary); }
  .rq-btn.selected { border-color: rgba(59,130,246,0.5); background: rgba(59,130,246,0.12); color: var(--epanet-blue); }
  .rq-btn.correct { border-color: rgba(16,185,129,0.5); background: rgba(16,185,129,0.12); color: var(--accent-green); }
  .rq-btn.wrong { border-color: rgba(239,68,68,0.5); background: rgba(239,68,68,0.12); color: #ef4444; }

  .nav-tab.active {
    background: linear-gradient(135deg, rgba(59,130,246,0.15), rgba(245,158,11,0.15));
    border-color: rgba(59,130,246,0.4);
    color: var(--text-primary);
  }

  /* ===== SECTIONS ===== */
  .section {
    display: none;
    animation: fadeIn 0.35s ease;
  }

  .section.active { display: block; }

  @keyframes fadeIn {
    from { opacity: 0; transform: translateY(10px); }
    to { opacity: 1; transform: translateY(0); }
  }

  .section-title {
    font-size: 1.6rem;
    font-weight: 800;
    margin-bottom: 8px;
    letter-spacing: -0.5px;
  }

  .section-intro {
    color: var(--text-muted);
    font-size: 0.95rem;
    margin-bottom: 28px;
    max-width: 800px;
  }

  /* ===== COMPARISON CARDS ===== */
  .compare-grid {
    display: grid;
    grid-template-columns: 1fr 1fr;
    gap: 2px;
    background: var(--border);
    border-radius: 12px;
    overflow: hidden;
    margin-bottom: 28px;
  }

  .compare-col {
    padding: 20px 24px;
    background: var(--bg-card);
  }

  .compare-col.swmm-side {
    border-left: 3px solid var(--swmm-blue);
  }

  .compare-col.epanet-side {
    border-left: 3px solid var(--epanet-amber);
  }

  .compare-header {
    font-family: var(--font-mono);
    font-size: 0.7rem;
    text-transform: uppercase;
    letter-spacing: 2px;
    margin-bottom: 12px;
  }

  .compare-header.swmm { color: var(--swmm-blue); }
  .compare-header.epanet { color: var(--epanet-amber); }

  .compare-col h3 {
    font-size: 1.1rem;
    font-weight: 600;
    margin-bottom: 8px;
  }

  .compare-col p, .compare-col ul {
    color: var(--text-muted);
    font-size: 0.88rem;
  }

  .compare-col ul { padding-left: 18px; }
  .compare-col li { margin-bottom: 4px; }

  /* ===== INSIGHT BLOCKS ===== */
  .insight {
    background: var(--bg-card);
    border: 1px solid var(--border);
    border-radius: 12px;
    padding: 24px;
    margin-bottom: 20px;
    position: relative;
    overflow: hidden;
  }

  .insight::before {
    content: '';
    position: absolute;
    top: 0; left: 0;
    width: 100%; height: 3px;
  }

  .insight.aha::before { background: linear-gradient(90deg, var(--accent-green), transparent); }
  .insight.warn::before { background: linear-gradient(90deg, var(--accent-red), transparent); }
  .insight.key::before { background: linear-gradient(90deg, var(--accent-cyan), transparent); }

  .insight-label {
    font-family: var(--font-mono);
    font-size: 0.7rem;
    text-transform: uppercase;
    letter-spacing: 2px;
    margin-bottom: 8px;
  }

  .insight.aha .insight-label { color: var(--accent-green); }
  .insight.warn .insight-label { color: var(--accent-red); }
  .insight.key .insight-label { color: var(--accent-cyan); }

  .insight h3 {
    font-size: 1.05rem;
    font-weight: 600;
    margin-bottom: 6px;
  }

  .insight p {
    color: var(--text-muted);
    font-size: 0.88rem;
  }

  /* ===== MAPPING TABLE ===== */
  .map-table {
    width: 100%;
    border-collapse: separate;
    border-spacing: 0;
    border-radius: 12px;
    overflow: hidden;
    margin-bottom: 28px;
    font-size: 0.88rem;
  }

  .map-table th {
    background: rgba(30,45,74,0.7);
    padding: 12px 16px;
    text-align: left;
    font-family: var(--font-mono);
    font-size: 0.75rem;
    text-transform: uppercase;
    letter-spacing: 1.5px;
    color: var(--text-muted);
    border-bottom: 1px solid var(--border);
  }

  .map-table th:first-child { color: var(--swmm-blue); }
  .map-table th:nth-child(2) { color: var(--epanet-amber); }

  .map-table td {
    padding: 12px 16px;
    border-bottom: 1px solid rgba(30,45,74,0.4);
    background: var(--bg-card);
    vertical-align: top;
  }

  .map-table tr:hover td { background: var(--bg-card-hover); }

  .map-table .mono {
    font-family: var(--font-mono);
    font-size: 0.82rem;
  }

  .map-table .note {
    color: var(--text-dim);
    font-size: 0.8rem;
    font-style: italic;
  }

  /* ===== EQUATION BLOCKS ===== */
  .equation-block {
    background: rgba(17,24,39,0.8);
    border: 1px solid var(--border);
    border-radius: 10px;
    padding: 20px 24px;
    margin: 16px 0;
    font-family: var(--font-mono);
    font-size: 0.85rem;
    overflow-x: auto;
  }

  .equation-block .eq-label {
    font-family: var(--font-body);
    font-size: 0.75rem;
    text-transform: uppercase;
    letter-spacing: 1.5px;
    color: var(--text-dim);
    margin-bottom: 10px;
    display: block;
  }

  .equation-block .eq {
    color: var(--accent-cyan);
    font-size: 1rem;
    line-height: 1.8;
  }

  /* ===== INTERACTIVE DIAGRAM ===== */
  .diagram-canvas {
    background: var(--bg-card);
    border: 1px solid var(--border);
    border-radius: 12px;
    padding: 20px;
    margin: 20px 0;
    text-align: center;
  }

  .diagram-canvas svg {
    max-width: 100%;
    height: auto;
  }

  /* ===== ACCORDION ===== */
  .accordion {
    margin-bottom: 20px;
  }

  .accordion-item {
    background: var(--bg-card);
    border: 1px solid var(--border);
    border-radius: 10px;
    margin-bottom: 8px;
    overflow: hidden;
  }

  .accordion-trigger {
    width: 100%;
    padding: 16px 20px;
    background: none;
    border: none;
    color: var(--text-primary);
    font-family: var(--font-body);
    font-size: 0.95rem;
    font-weight: 600;
    text-align: left;
    cursor: pointer;
    display: flex;
    justify-content: space-between;
    align-items: center;
    transition: background 0.2s;
  }

  .accordion-trigger:hover { background: var(--bg-card-hover); }

  .accordion-trigger .arrow {
    transition: transform 0.25s;
    color: var(--text-dim);
    font-size: 1.1rem;
  }

  .accordion-item.open .accordion-trigger .arrow { transform: rotate(90deg); }

  .accordion-content {
    max-height: 0;
    overflow: hidden;
    transition: max-height 0.35s ease;
  }

  .accordion-item.open .accordion-content {
    max-height: 2000px;
  }

  .accordion-body {
    padding: 0 20px 20px;
    color: var(--text-muted);
    font-size: 0.88rem;
  }

  .accordion-body p { margin-bottom: 10px; }

  /* ===== MINI INTERACTIVE: Hazen-Williams vs Manning ===== */
  .calc-row {
    display: flex;
    gap: 16px;
    align-items: center;
    margin-bottom: 12px;
    flex-wrap: wrap;
  }

  .calc-row label {
    font-family: var(--font-mono);
    font-size: 0.78rem;
    color: var(--text-muted);
    min-width: 130px;
  }

  .calc-row input[type="range"] {
    flex: 1;
    min-width: 120px;
    accent-color: var(--accent-cyan);
  }

  .calc-row .val {
    font-family: var(--font-mono);
    font-size: 0.85rem;
    color: var(--accent-cyan);
    min-width: 80px;
    text-align: right;
  }

  .result-box {
    background: rgba(6,182,212,0.08);
    border: 1px solid rgba(6,182,212,0.2);
    border-radius: 8px;
    padding: 16px 20px;
    margin-top: 16px;
    font-family: var(--font-mono);
    font-size: 0.85rem;
  }

  .result-box .r-label { color: var(--text-dim); font-size: 0.72rem; text-transform: uppercase; letter-spacing: 1px; }
  .result-box .r-val { color: var(--accent-cyan); font-size: 1.2rem; font-weight: 600; }

  /* ===== FILE FORMAT SECTION ===== */
  .file-snippet {
    background: #0d1117;
    border: 1px solid var(--border);
    border-radius: 10px;
    padding: 16px 20px;
    margin: 12px 0;
    font-family: var(--font-mono);
    font-size: 0.78rem;
    line-height: 1.6;
    overflow-x: auto;
    white-space: pre;
    color: var(--text-muted);
  }

  .file-snippet .kw { color: var(--swmm-blue); }
  .file-snippet .kw2 { color: var(--epanet-amber); }
  .file-snippet .cm { color: var(--text-dim); }

  /* ===== REFERENCE DOCS INLINE ===== */
  .ref-section { margin-bottom: 36px; }
  .ref-section h3 {
    font-size: 1.25rem;
    font-weight: 700;
    color: var(--swmm-glow);
    margin-bottom: 6px;
    padding-bottom: 6px;
    border-bottom: 1px solid var(--border);
  }
  .ref-section h4 {
    font-size: 1rem;
    font-weight: 600;
    color: var(--epanet-glow);
    margin-top: 20px;
    margin-bottom: 8px;
  }
  .ref-section p {
    color: var(--text-muted);
    font-size: 0.9rem;
    margin-bottom: 10px;
    line-height: 1.7;
  }
  .ref-eq {
    background: rgba(17,24,39,0.8);
    border: 1px solid var(--border);
    border-radius: 10px;
    padding: 16px 20px;
    font-family: var(--font-mono);
    font-size: 0.82rem;
    color: var(--accent-cyan);
    margin: 12px 0;
    line-height: 1.8;
    overflow-x: auto;
    white-space: pre;
  }
  .ref-code {
    background: #0d1117;
    border: 1px solid var(--border);
    border-radius: 10px;
    padding: 16px 20px;
    font-family: var(--font-mono);
    font-size: 0.78rem;
    color: #e6edf3;
    margin: 12px 0;
    line-height: 1.7;
    overflow-x: auto;
    white-space: pre;
  }
  .ref-note {
    background: rgba(245,158,11,0.08);
    border-left: 4px solid var(--epanet-amber);
    padding: 12px 16px;
    margin: 14px 0;
    font-size: 0.85rem;
    color: var(--text-muted);
    border-radius: 0 8px 8px 0;
  }
  .ref-note strong { color: var(--epanet-glow); }
  .ref-table {
    width: 100%;
    border-collapse: separate;
    border-spacing: 0;
    border-radius: 10px;
    overflow: hidden;
    margin: 14px 0;
    font-size: 0.84rem;
  }
  .ref-table th {
    background: rgba(30,45,74,0.7);
    padding: 10px 14px;
    text-align: left;
    font-family: var(--font-mono);
    font-size: 0.72rem;
    text-transform: uppercase;
    letter-spacing: 1px;
    color: var(--text-muted);
    border-bottom: 1px solid var(--border);
  }
  .ref-table td {
    padding: 10px 14px;
    border-bottom: 1px solid rgba(30,45,74,0.4);
    background: var(--bg-card);
    color: var(--text-muted);
  }
  .ref-table tr:hover td { background: var(--bg-card-hover); }
  .ref-toc {
    display: grid;
    grid-template-columns: 1fr 1fr;
    gap: 6px;
    margin: 16px 0 28px;
  }
  .ref-toc a {
    font-family: var(--font-mono);
    font-size: 0.8rem;
    color: var(--swmm-glow);
    text-decoration: none;
    padding: 6px 10px;
    border-radius: 6px;
    background: var(--bg-card);
    border: 1px solid var(--border);
    transition: all 0.2s;
  }
  .ref-toc a:hover { background: var(--bg-card-hover); color: var(--text-primary); }
  @media (max-width: 700px) {
    .ref-toc { grid-template-columns: 1fr; }
  }

  /* ===== FOOTER ===== */
  .footer {
    text-align: center;
    padding: 40px 0;
    border-top: 1px solid var(--border);
    margin-top: 40px;
    color: var(--text-dim);
    font-size: 0.8rem;
    font-family: var(--font-mono);
  }

  .footer a {
    color: var(--swmm-blue);
    text-decoration: none;
  }

  /* ===== RESPONSIVE ===== */
  @media (max-width: 700px) {
    .compare-grid { grid-template-columns: 1fr; }
    .hero .legend { flex-direction: column; align-items: center; gap: 8px; }
    .nav-tabs { gap: 8px; }
    .nav-group { gap: 3px; }
    .nav-group-label { min-width: unset; width: 100%; font-size: 0.58rem; padding: 2px 2px 0; }
    .nav-tab { font-size: 0.72rem; padding: 8px 12px; }
    .diagram-canvas svg, .section svg { max-width: 100%; height: auto; }
  }

  /* ===== PRINT ===== */
  @media print {
    body { background: #fff !important; color: #000 !important; font-size: 11px; line-height: 1.5; }
    .container { max-width: 100%; padding: 0; }
    .hero { padding: 20px 0; border-bottom: 2px solid #000; }
    .hero h1 { background: none; -webkit-text-fill-color: #000; color: #000; font-size: 22px; }
    .hero .subtitle, .hero .legend { color: #333; }
    #unitToggle, #themeSelect, .nav-tabs, canvas, .fm-preset, input[type="range"],
    #flipStatus, #fmDirection, #fmTooltip, #fmSlopeWarning { display: none !important; }
    .section { display: block !important; page-break-inside: avoid; margin-bottom: 20px; border-top: 1px solid #ccc; padding-top: 12px; }
    .section-title { color: #000; font-size: 16px; }
    .compare-grid { border: 1px solid #ccc; }
    .compare-col { background: #fff !important; border-left: 3px solid #999; }
    .compare-header { color: #333; }
    .insight { background: #f9f9f9 !important; border: 1px solid #ccc; }
    .insight::before { display: none; }
    .map-table th, .map-table td { background: #fff !important; color: #000; border: 1px solid #ccc; }
    .accordion-content { max-height: none !important; }
    .accordion-trigger .arrow { display: none; }
    .equation-block, .file-snippet { background: #f5f5f5 !important; color: #000 !important; border: 1px solid #ccc; }
    .file-snippet .kw, .file-snippet .kw2 { color: #000; font-weight: bold; }
    .file-snippet .cm { color: #666; }
    .result-box { border: 1px solid #ccc !important; background: #f9f9f9 !important; }
    .r-val { color: #000 !important; }
    .footer { border-top: 1px solid #000; color: #333; }
    a { color: #000; text-decoration: underline; }
  }

  /* ===== FORCE MAINS CONVERTER ===== */
  .fm-conv-glass {
    background: rgba(15, 23, 42, 0.8);
    backdrop-filter: blur(12px);
    border: 1px solid rgba(51, 65, 85, 0.5);
    border-radius: 12px;
    padding: 24px;
  }
  .fm-conv-grid { display: grid; grid-template-columns: 1fr 1fr; gap: 24px; margin-bottom: 24px; }
  @media (max-width: 900px) { .fm-conv-grid { grid-template-columns: 1fr; } }
  .fm-conv-subtabs { display: flex; gap: 8px; flex-wrap: wrap; margin-bottom: 20px; }
  .fm-conv-subtab {
    font-family: var(--font-mono);
    font-size: 0.78rem;
    padding: 8px 16px;
    background: var(--bg-card);
    border: 1px solid var(--border);
    border-radius: 8px;
    color: var(--text-muted);
    cursor: pointer;
    white-space: nowrap;
    transition: all 0.25s;
  }
  .fm-conv-subtab:hover { background: var(--bg-card-hover); color: var(--text-primary); }
  .fm-conv-subtab.fm-active {
    background: linear-gradient(135deg, rgba(59,130,246,0.3), rgba(16,185,129,0.3));
    color: #fff;
    font-weight: 600;
    box-shadow: 0 4px 20px rgba(59, 130, 246, 0.3);
    border-color: rgba(59,130,246,0.5);
  }
  .fm-conv-slider {
    width: 100%;
    height: 8px;
    background: var(--bg-card);
    border-radius: 4px;
    appearance: none;
    cursor: pointer;
    accent-color: var(--accent-cyan);
  }
  .fm-conv-slider::-webkit-slider-thumb {
    appearance: none;
    width: 20px;
    height: 20px;
    border-radius: 50%;
    background: linear-gradient(135deg, #60a5fa, #34d399);
    cursor: pointer;
    box-shadow: 0 0 15px rgba(96, 165, 250, 0.6);
  }
  .fm-conv-src-btn {
    padding: 12px;
    border-radius: 8px;
    border: 1px solid var(--border);
    background: var(--bg-card);
    text-align: center;
    cursor: pointer;
    transition: all 0.25s;
  }
  .fm-conv-src-btn:hover { background: var(--bg-card-hover); }
  .fm-conv-src-btn.fm-src-active {
    border: 2px solid var(--swmm-blue);
    background: rgba(59,130,246,0.1);
  }
  .fm-conv-warning-box {
    background: linear-gradient(135deg, rgba(251, 191, 36, 0.15), rgba(245, 158, 11, 0.05));
    border-left: 4px solid var(--epanet-glow);
    border-radius: 8px;
    padding: 12px;
  }
  .fm-conv-danger-box {
    background: linear-gradient(135deg, rgba(248, 113, 113, 0.15), rgba(239, 68, 68, 0.05));
    border-left: 4px solid var(--accent-red);
    border-radius: 8px;
    padding: 12px;
  }
  .fm-conv-info-box {
    background: linear-gradient(135deg, rgba(96, 165, 250, 0.15), rgba(59, 130, 246, 0.05));
    border-left: 4px solid var(--swmm-glow);
    border-radius: 8px;
    padding: 12px;
  }
  .fm-conv-disclaimer {
    background: rgba(239, 68, 68, 0.05);
    border: 2px solid rgba(239, 68, 68, 0.3);
    border-radius: 8px;
    padding: 12px 16px;
    margin-bottom: 20px;
  }
  .fm-conv-citation {
    background: rgba(139, 92, 246, 0.05);
    border: 1px solid rgba(139, 92, 246, 0.3);
    border-radius: 12px;
    padding: 24px;
  }
  .fm-conv-chart-container { position: relative; height: 350px; width: 100%; }
  .fm-conv-result-card {
    background: var(--bg-card);
    border: 1px solid var(--border);
    border-radius: 8px;
    padding: 16px;
  }
  .fm-conv-result-highlight {
    background: linear-gradient(135deg, rgba(59,130,246,0.15), rgba(16,185,129,0.15));
    border: 1px solid rgba(59,130,246,0.3);
    border-radius: 8px;
    padding: 16px;
    position: relative;
    overflow: hidden;
  }
  .fm-conv-result-highlight::before {
    content: '';
    position: absolute;
    inset: 0;
    background: linear-gradient(90deg, rgba(96, 165, 250, 0.3), rgba(52, 211, 153, 0.3), rgba(96, 165, 250, 0.3));
    opacity: 0.2;
  }
  .fm-conv-result-highlight > * { position: relative; }
  .fm-conv-headloss-row {
    display: flex;
    justify-content: space-between;
    align-items: center;
    padding: 12px;
    background: rgba(17,24,39,0.5);
    border-radius: 8px;
    border: 1px solid var(--border);
  }
  .fm-conv-units-btn {
    font-family: var(--font-mono);
    font-size: 0.75rem;
    padding: 4px 12px;
    border-radius: 4px;
    cursor: pointer;
    border: 1px solid var(--border);
    transition: all 0.2s;
  }
  .fm-conv-units-active { background: var(--swmm-blue); color: #fff; border-color: var(--swmm-blue); }
  .fm-conv-units-inactive { background: var(--bg-card); color: var(--text-muted); }
  .fm-conv-pulse { animation: fm-pulse 2s infinite; }
  @keyframes fm-pulse { 0%, 100% { opacity: 1; } 50% { opacity: 0.5; } }
  .fm-conv-table { width: 100%; font-size: 0.85rem; border-collapse: collapse; }
  .fm-conv-table th { text-align: left; padding: 10px 16px; color: var(--text-muted); border-bottom: 1px solid var(--border); font-size: 0.78rem; }
  .fm-conv-table td { padding: 10px 16px; border-bottom: 1px solid rgba(30,45,74,0.3); }
  .fm-conv-table tr:hover td { background: var(--bg-card-hover); }
  .fm-conv-re-bar-track { width: 100%; background: var(--bg-card); border-radius: 4px; height: 8px; margin: 8px 0; }
  .fm-conv-re-bar { height: 8px; border-radius: 4px; transition: width 0.3s; }
  .fm-conv-expert-grid { display: grid; grid-template-columns: repeat(3, 1fr); gap: 20px; margin-bottom: 24px; }
  @media (max-width: 768px) { .fm-conv-expert-grid { grid-template-columns: 1fr; } }

  /* ===== TREATMENT EDITOR ===== */
  .tx-panel { background: var(--bg-card); border: 1px solid var(--border); border-radius: 12px; padding: 20px; margin-bottom: 20px; }
  .tx-panel-header { display: flex; align-items: center; justify-content: space-between; margin-bottom: 14px; }
  .tx-panel-title { font-size: 0.78rem; font-weight: 600; color: var(--text-muted); text-transform: uppercase; letter-spacing: 0.08em; font-family: var(--font-body); }
  .tx-poll-tabs { display: flex; gap: 6px; flex-wrap: wrap; margin-bottom: 16px; }
  .tx-poll-tab { display: flex; align-items: center; gap: 6px; padding: 6px 12px; border-radius: 8px; font-size: 0.82rem; cursor: pointer; border: 1px solid var(--border); background: var(--bg-card); color: var(--text-muted); transition: all 0.15s; font-family: var(--font-body); }
  .tx-poll-tab:hover { background: var(--bg-card-hover); color: var(--text-primary); }
  .tx-poll-tab.active { background: linear-gradient(135deg, rgba(59,130,246,0.12), rgba(6,182,212,0.08)); border-color: var(--accent-cyan); color: var(--text-primary); box-shadow: 0 0 12px rgba(6,182,212,0.1); }
  .tx-poll-dot { width: 8px; height: 8px; border-radius: 50%; flex-shrink: 0; }
  .tx-poll-remove { margin-left: 4px; font-size: 0.7rem; color: var(--text-dim); cursor: pointer; opacity: 0; transition: opacity 0.15s; }
  .tx-poll-tab:hover .tx-poll-remove { opacity: 1; }
  .tx-poll-remove:hover { color: var(--accent-red); }
  .tx-poll-add { border-style: dashed; color: var(--accent-cyan); }
  .tx-poll-add:hover { border-color: var(--accent-cyan); background: rgba(6,182,212,0.06); }
  .tx-expr-area { width: 100%; background: rgba(0,0,0,0.3); border: 1px solid var(--border); border-radius: 8px; padding: 10px 14px; font-family: var(--font-mono); font-size: 0.88rem; color: var(--accent-green); resize: none; outline: none; }
  .tx-expr-area:focus { border-color: var(--accent-cyan); }
  .tx-badge { display: inline-block; font-size: 0.72rem; padding: 2px 8px; border-radius: 4px; font-family: var(--font-mono); border: 1px solid; }
  .tx-badge-ok { background: rgba(16,185,129,0.1); color: var(--accent-green); border-color: rgba(16,185,129,0.3); }
  .tx-badge-err { background: rgba(239,68,68,0.1); color: var(--accent-red); border-color: rgba(239,68,68,0.3); }
  .tx-insert-btn { padding: 4px 8px; border-radius: 4px; font-family: var(--font-mono); font-size: 0.75rem; background: rgba(255,255,255,0.04); border: 1px solid var(--border); color: var(--text-muted); cursor: pointer; transition: all 0.15s; }
  .tx-insert-btn:hover { background: rgba(6,182,212,0.1); border-color: var(--accent-cyan); color: var(--accent-cyan); }
  .tx-insert-btn:active { transform: scale(0.95); }
  .tx-insert-row { display: flex; align-items: center; gap: 6px; flex-wrap: wrap; margin-bottom: 8px; }
  .tx-insert-label { font-size: 0.72rem; color: var(--text-dim); width: 40px; flex-shrink: 0; font-family: var(--font-body); }
  .tx-num-input { width: 90px; padding: 5px 8px; border-radius: 6px; background: rgba(0,0,0,0.3); border: 1px solid var(--border); font-size: 0.82rem; color: var(--text-primary); font-family: var(--font-mono); outline: none; }
  .tx-num-input:focus { border-color: var(--accent-cyan); }
  .tx-sim-grid { display: grid; grid-template-columns: repeat(4, 1fr); gap: 12px; }
  @media (max-width: 768px) { .tx-sim-grid { grid-template-columns: repeat(2, 1fr); } }
  .tx-sim-label { font-size: 0.72rem; color: var(--text-dim); margin-bottom: 4px; font-family: var(--font-body); display: block; }
  .tx-sim-input { width: 100%; padding: 6px 8px; border-radius: 6px; background: rgba(0,0,0,0.3); border: 1px solid var(--border); font-size: 0.82rem; color: var(--text-primary); font-family: var(--font-mono); outline: none; }
  .tx-sim-input:focus { border-color: var(--accent-cyan); }
  .tx-view-tabs { display: flex; border-bottom: 1px solid var(--border); margin-bottom: 16px; }
  .tx-view-tab { padding: 8px 16px; font-size: 0.78rem; font-family: var(--font-body); color: var(--text-dim); cursor: pointer; border-bottom: 2px solid transparent; transition: all 0.15s; background: none; border-top: none; border-left: none; border-right: none; }
  .tx-view-tab:hover { color: var(--text-muted); }
  .tx-view-tab.active { color: var(--accent-cyan); border-bottom-color: var(--accent-cyan); }
  .tx-view-pane { display: none; }
  .tx-view-pane.active { display: block; }
  .tx-stats-grid { display: grid; grid-template-columns: repeat(4, 1fr); gap: 12px; margin-top: 14px; }
  @media (max-width: 768px) { .tx-stats-grid { grid-template-columns: repeat(2, 1fr); } }
  .tx-stat-card { background: rgba(0,0,0,0.2); border: 1px solid var(--border); border-radius: 8px; padding: 10px; text-align: center; }
  .tx-stat-label { font-size: 0.72rem; color: var(--text-dim); font-family: var(--font-body); margin-bottom: 2px; }
  .tx-stat-val { font-size: 1.1rem; font-weight: 700; font-family: var(--font-mono); }
  .tx-stat-unit { font-size: 0.7rem; color: var(--text-dim); }
  .tx-tpl-grid { display: grid; grid-template-columns: repeat(2, 1fr); gap: 10px; }
  @media (max-width: 768px) { .tx-tpl-grid { grid-template-columns: 1fr; } }
  .tx-tpl-card { text-align: left; padding: 12px; border-radius: 8px; background: rgba(0,0,0,0.2); border: 1px solid var(--border); cursor: pointer; transition: all 0.15s; }
  .tx-tpl-card:hover { border-color: var(--gravity-purple); background: rgba(139,92,246,0.06); }
  .tx-tpl-name { font-size: 0.85rem; font-weight: 600; color: var(--text-primary); font-family: var(--font-body); margin-bottom: 4px; }
  .tx-tpl-expr { font-size: 0.75rem; color: var(--accent-green); font-family: var(--font-mono); margin-bottom: 4px; }
  .tx-tpl-desc { font-size: 0.72rem; color: var(--text-dim); font-family: var(--font-body); line-height: 1.5; }
  .tx-tpl-filters { display: flex; gap: 6px; margin-bottom: 12px; }
  .tx-tpl-filter { padding: 3px 10px; border-radius: 4px; font-size: 0.72rem; cursor: pointer; border: 1px solid transparent; color: var(--text-dim); background: none; text-transform: capitalize; font-family: var(--font-body); transition: all 0.15s; }
  .tx-tpl-filter.active { background: rgba(139,92,246,0.15); color: var(--gravity-purple); border-color: rgba(139,92,246,0.3); }
  .tx-tpl-filter:hover { color: var(--text-muted); }
  .tx-data-table { width: 100%; font-size: 0.78rem; border-collapse: collapse; font-family: var(--font-mono); }
  .tx-data-table thead { position: sticky; top: 0; background: var(--bg-card); }
  .tx-data-table th { text-align: right; padding: 8px 12px; color: var(--text-muted); border-bottom: 1px solid var(--border); font-size: 0.72rem; }
  .tx-data-table th:first-child { text-align: left; }
  .tx-data-table td { padding: 6px 12px; border-bottom: 1px solid rgba(30,45,74,0.2); text-align: right; color: var(--text-primary); }
  .tx-data-table td:first-child { text-align: left; }
  .tx-data-table tr:hover td { background: var(--bg-card-hover); }
  .tx-export-pre { background: rgba(0,0,0,0.3); border: 1px solid var(--border); border-radius: 8px; padding: 16px; font-family: var(--font-mono); font-size: 0.8rem; color: var(--accent-green); white-space: pre; overflow-x: auto; line-height: 1.6; }
  .tx-ref-section { margin-bottom: 12px; }
  .tx-ref-title { font-size: 0.82rem; font-weight: 600; color: var(--accent-cyan); margin-bottom: 6px; font-family: var(--font-body); }
  .tx-ref-line { font-size: 0.78rem; color: var(--text-dim); font-family: var(--font-body); margin-bottom: 3px; }
  .tx-ref-code { font-family: var(--font-mono); color: var(--epanet-glow); }
  .tx-add-panel { padding: 14px; border-radius: 10px; background: var(--bg-card); border: 1px solid var(--border); margin-bottom: 16px; }
  .tx-preset-grid { display: flex; flex-wrap: wrap; gap: 6px; margin-bottom: 10px; }
  .tx-preset-btn { padding: 4px 10px; border-radius: 4px; font-size: 0.75rem; background: rgba(255,255,255,0.04); border: 1px solid var(--border); color: var(--text-muted); cursor: pointer; transition: all 0.15s; font-family: var(--font-body); }
  .tx-preset-btn:hover { background: rgba(6,182,212,0.1); border-color: var(--accent-cyan); color: var(--accent-cyan); }
  .tx-custom-row { display: flex; gap: 8px; }
  .tx-custom-input { flex: 1; padding: 6px 10px; border-radius: 6px; background: rgba(0,0,0,0.3); border: 1px solid var(--border); font-size: 0.82rem; color: var(--text-primary); font-family: var(--font-body); outline: none; }
  .tx-custom-input:focus { border-color: var(--accent-cyan); }
  .tx-custom-add-btn { padding: 6px 12px; border-radius: 6px; font-size: 0.82rem; background: rgba(6,182,212,0.15); border: 1px solid rgba(6,182,212,0.3); color: var(--accent-cyan); cursor: pointer; font-family: var(--font-body); }
  .tx-custom-add-btn:hover { background: rgba(6,182,212,0.25); }
  .tx-copy-btn { padding: 5px 12px; border-radius: 6px; font-size: 0.75rem; background: rgba(6,182,212,0.1); border: 1px solid rgba(6,182,212,0.3); color: var(--accent-cyan); cursor: pointer; font-family: var(--font-mono); transition: all 0.15s; }
  .tx-copy-btn:hover { background: rgba(6,182,212,0.2); }

  /* ===== VALVES / FIRE FLOW / PUMP ENERGY SHARED ===== */
  .vf-card { background: var(--bg-card); border: 1px solid var(--border); border-radius: 12px; padding: 20px; margin-bottom: 20px; }
  .vf-card-title { font-size: 0.82rem; font-weight: 600; color: var(--text-muted); text-transform: uppercase; letter-spacing: 0.06em; margin-bottom: 12px; font-family: var(--font-body); }
  .vf-grid-2 { display: grid; grid-template-columns: 1fr 1fr; gap: 16px; }
  .vf-grid-3 { display: grid; grid-template-columns: repeat(3, 1fr); gap: 16px; }
  @media (max-width: 768px) { .vf-grid-2, .vf-grid-3 { grid-template-columns: 1fr; } }
  .vf-table { width: 100%; font-size: 0.82rem; border-collapse: collapse; }
  .vf-table th { text-align: left; padding: 10px 14px; color: var(--text-muted); border-bottom: 1px solid var(--border); font-size: 0.75rem; font-family: var(--font-body); font-weight: 600; }
  .vf-table td { padding: 10px 14px; border-bottom: 1px solid rgba(30,45,74,0.25); color: var(--text-primary); font-size: 0.82rem; }
  .vf-table tr:hover td { background: var(--bg-card-hover); }
  .vf-valve-btn { padding: 10px 16px; border-radius: 8px; border: 1px solid var(--border); background: var(--bg-card); color: var(--text-muted); cursor: pointer; font-family: var(--font-body); font-size: 0.82rem; transition: all 0.15s; text-align: left; width: 100%; }
  .vf-valve-btn:hover { background: var(--bg-card-hover); color: var(--text-primary); }
  .vf-valve-btn.active { background: linear-gradient(135deg, rgba(59,130,246,0.12), rgba(245,158,11,0.08)); border-color: var(--swmm-glow); color: var(--text-primary); }
  .vf-valve-type { font-weight: 700; font-family: var(--font-mono); font-size: 0.9rem; color: var(--epanet-glow); }
  .vf-valve-desc { font-size: 0.75rem; color: var(--text-dim); margin-top: 2px; }
  .vf-detail { padding: 20px; background: rgba(0,0,0,0.15); border-radius: 10px; border: 1px solid var(--border); }
  .vf-detail-title { font-size: 1rem; font-weight: 700; color: var(--epanet-glow); margin-bottom: 6px; }
  .vf-detail-sub { font-size: 0.82rem; color: var(--text-muted); margin-bottom: 12px; line-height: 1.6; }
  .vf-eq { font-family: var(--font-mono); font-size: 0.85rem; color: var(--accent-green); background: rgba(0,0,0,0.25); padding: 10px 14px; border-radius: 6px; margin: 10px 0; display: inline-block; }
  .vf-slider-row { display: flex; align-items: center; gap: 12px; margin-bottom: 10px; }
  .vf-slider-label { font-size: 0.78rem; color: var(--text-dim); min-width: 160px; font-family: var(--font-body); }
  .vf-slider-val { font-family: var(--font-mono); font-size: 0.85rem; color: var(--accent-cyan); min-width: 80px; text-align: right; }
  .vf-stat-row { display: flex; gap: 12px; margin-top: 14px; flex-wrap: wrap; }
  .vf-stat { flex: 1; min-width: 120px; background: rgba(0,0,0,0.2); border: 1px solid var(--border); border-radius: 8px; padding: 10px; text-align: center; }
  .vf-stat-lbl { font-size: 0.7rem; color: var(--text-dim); font-family: var(--font-body); }
  .vf-stat-num { font-size: 1.1rem; font-weight: 700; font-family: var(--font-mono); }
  .vf-stat-unit { font-size: 0.7rem; color: var(--text-dim); }
  .vf-note { font-size: 0.78rem; color: var(--text-dim); font-family: var(--font-body); background: rgba(59,130,246,0.05); border-left: 3px solid var(--swmm-glow); padding: 10px 14px; border-radius: 0 6px 6px 0; margin-top: 12px; line-height: 1.6; }
  .vf-callout { font-size: 0.82rem; color: var(--text-muted); font-family: var(--font-body); background: rgba(6,182,212,0.06); border-left: 4px solid var(--accent-cyan); padding: 14px 18px; border-radius: 0 8px 8px 0; line-height: 1.7; }
</style>
</head>
<body>

<div class="container">

  <!-- HERO -->
  <div class="hero">

    <h1>EPANET for SWMM5 Experts</h1>
    <p class="subtitle">
      You've spent decades thinking in junctions, conduits, and outfalls.
      Here's how to translate that mental model to the pressurized world of water distribution.
    </p>
    <div class="legend">
      <div class="legend-item"><div class="legend-dot swmm"></div> SWMM5 Concept</div>
      <div class="legend-item"><div class="legend-dot epanet"></div> EPANET Equivalent</div>
      <div class="legend-item" style="margin-left:10px;border-left:1px solid var(--border);padding-left:20px;">
        <div id="unitToggle" style="display:flex;gap:0;border-radius:6px;overflow:hidden;border:1px solid var(--border);cursor:pointer;">
          <button id="btnUS" onclick="setUnits('us')" style="font-family:'JetBrains Mono',monospace;font-size:0.72rem;padding:5px 12px;border:none;background:rgba(6,182,212,0.15);color:var(--accent-cyan);cursor:pointer;letter-spacing:1px;">US</button>
          <button id="btnSI" onclick="setUnits('si')" style="font-family:'JetBrains Mono',monospace;font-size:0.72rem;padding:5px 12px;border:none;border-left:1px solid var(--border);background:transparent;color:var(--text-dim);cursor:pointer;letter-spacing:1px;">SI</button>
        </div>
      </div>
      <div class="legend-item" style="margin-left:10px;border-left:1px solid var(--border);padding-left:20px;">
        <select id="themeSelect" onchange="setTheme(this.value)" style="font-family:'JetBrains Mono',monospace;font-size:0.72rem;padding:5px 8px;border:1px solid var(--border);border-radius:6px;background:var(--bg-card);color:var(--text-muted);cursor:pointer;letter-spacing:0.5px;outline:none;">
          <option value="dark">Dark</option>
          <option value="uf">UF Gators</option>
          <option value="osu">Ohio State</option>
          <option value="auburn">Auburn</option>
          <option value="epa">EPA</option>
        </select>
      </div>
    </div>
  </div>

  <!-- NAV -->
  <div class="nav-tabs" id="navTabs" role="tablist" aria-label="Content sections">
    <div class="nav-group">
      <span class="nav-group-label">Start Here</span>
      <button class="nav-tab active" data-tab="overview">The Big Flip</button>
      <button class="nav-tab" data-tab="objects">Objects Map</button>
      <button class="nav-tab" data-tab="topology">Topology</button>
      <button class="nav-tab" data-tab="firstprinciples">First Principles</button>
    </div>
    <div class="nav-group">
      <span class="nav-group-label">Hydraulics</span>
      <button class="nav-tab" data-tab="demands">Demands</button>
      <button class="nav-tab" data-tab="demand">Demand Alloc</button>
      <button class="nav-tab" data-tab="hydraulics">Hydraulics</button>
      <button class="nav-tab" data-tab="solver">The Solver</button>
      <button class="nav-tab" data-tab="patterns">Patterns</button>
    </div>
    <div class="nav-group">
      <span class="nav-group-label">Components</span>
      <button class="nav-tab" data-tab="valves">Valves</button>
      <button class="nav-tab" data-tab="forcemains">Force Mains</button>
      <button class="nav-tab" data-tab="pumpenergy">Pump Energy</button>
      <button class="nav-tab" data-tab="fireflow">Fire Flow</button>
      <button class="nav-tab" data-tab="controls">Rules & Controls</button>
    </div>
    <div class="nav-group">
      <span class="nav-group-label">Quality</span>
      <button class="nav-tab" data-tab="quality">Water Quality</button>
      <button class="nav-tab" data-tab="treatment">Treatment</button>
      <button class="nav-tab" data-tab="aging">Pipe Aging</button>
    </div>
    <div class="nav-group">
      <span class="nav-group-label">Modeling</span>
      <button class="nav-tab" data-tab="designcrit">Design Criteria</button>
      <button class="nav-tab" data-tab="calibration">Calibration</button>
      <button class="nav-tab" data-tab="skeleton">Skeletonize</button>
      <button class="nav-tab" data-tab="transient">Transients</button>
    </div>
    <div class="nav-group">
      <span class="nav-group-label">Data & Tools</span>
      <button class="nav-tab" data-tab="fileformat">File Format</button>
      <button class="nav-tab" data-tab="calculator">Calculator</button>
      <button class="nav-tab" data-tab="gis">GIS</button>
      <button class="nav-tab" data-tab="scada">SCADA/RT</button>
      <button class="nav-tab" data-tab="interop">Interop</button>
      <button class="nav-tab" data-tab="reporting">Reporting</button>
    </div>
    <div class="nav-group">
      <span class="nav-group-label">Reference</span>
      <button class="nav-tab" data-tab="gotchas">Gotchas</button>
      <button class="nav-tab" data-tab="whichtool">Which Tool?</button>
      <button class="nav-tab" data-tab="docs">Reference</button>
    </div>
  </div>

  <!-- ===== SECTION: THE BIG FLIP ===== -->
  <div class="section active" id="sec-overview">
    <h2 class="section-title">The Fundamental Flip: Gravity → Pressure</h2>
    <p class="section-intro">
      The single most important mental shift: In SWMM, water flows downhill by gravity through partially-full pipes. In EPANET, water is pushed through full pipes under pressure. <strong>Use the controls below to see and feel the difference.</strong>
    </p>

    <!-- ===== INTERACTIVE PIPE VISUALIZATION ===== -->
    <div style="background:var(--bg-card);border:1px solid var(--border);border-radius:12px;padding:24px;margin-bottom:24px;">
      <div style="display:flex;justify-content:space-between;align-items:center;margin-bottom:16px;flex-wrap:wrap;gap:12px;">
        <div style="font-family:'JetBrains Mono',monospace;font-size:0.72rem;text-transform:uppercase;letter-spacing:1.5px;color:var(--text-dim);">Interactive Pipe Cross-Section</div>
        <div style="display:flex;gap:4px;">
          <button id="btnSWMM" onclick="setMode('swmm')" style="font-family:'JetBrains Mono',monospace;font-size:0.78rem;padding:8px 16px;border-radius:6px;border:1px solid var(--swmm-blue);background:rgba(59,130,246,0.15);color:var(--swmm-blue);cursor:pointer;transition:all 0.25s;">SWMM Mode</button>
          <button id="btnEPANET" onclick="setMode('epanet')" style="font-family:'JetBrains Mono',monospace;font-size:0.78rem;padding:8px 16px;border-radius:6px;border:1px solid var(--border);background:transparent;color:var(--text-muted);cursor:pointer;transition:all 0.25s;">EPANET Mode</button>
        </div>
      </div>

      <!-- Pipe Canvas -->
      <canvas id="pipeCanvas" width="660" height="260" role="img" aria-label="Interactive pipe cross-section comparison: SWMM5 partial flow vs EPANET pressurized flow" style="width:100%;max-width:660px;display:block;margin:0 auto;border-radius:8px;background:#0d1117;"></canvas>

      <!-- Controls -->
      <div style="margin-top:20px;display:grid;grid-template-columns:1fr 1fr;gap:20px;" id="flipControls">
        <div>
          <div class="calc-row">
            <label id="lblDepth">Water Depth (ft)</label>
            <input type="range" id="flipDepth" min="0.5" max="4.0" step="0.1" value="2.0">
            <span class="val" id="valFlipDepth">2.0 ft</span>
          </div>
          <div class="calc-row">
            <label>Pipe Slope (%)</label>
            <input type="range" id="flipSlope" min="0.1" max="5.0" step="0.1" value="1.0">
            <span class="val" id="valFlipSlope">1.0%</span>
          </div>
          <div class="calc-row">
            <label>Pipe Diameter (ft)</label>
            <input type="range" id="flipDiameter" min="1.0" max="6.0" step="0.5" value="4.0">
            <span class="val" id="valFlipDiameter">4.0 ft</span>
          </div>
        </div>
        <div>
          <div class="calc-row">
            <label id="lblRough">Manning's n</label>
            <input type="range" id="flipRough" min="0.008" max="0.030" step="0.001" value="0.013">
            <span class="val" id="valFlipRough">0.013</span>
          </div>
          <div class="calc-row">
            <label id="lblPressure" style="display:none;">Upstream Pressure (ft)</label>
            <input type="range" id="flipPressure" min="10" max="200" step="5" value="80" style="display:none;">
            <span class="val" id="valFlipPressure" style="display:none;">80 ft</span>
          </div>
        </div>
      </div>

      <!-- Live Results -->
      <div style="display:grid;grid-template-columns:repeat(4,1fr);gap:12px;margin-top:20px;" id="flipResults">
        <div class="result-box" style="text-align:center;">
          <div class="r-label">Flow</div>
          <div class="r-val" id="flipFlow">—</div>
          <div style="font-size:0.7rem;color:var(--text-dim);" id="flipFlowUnit">CFS</div>
        </div>
        <div class="result-box" style="text-align:center;">
          <div class="r-label">Velocity</div>
          <div class="r-val" id="flipVel">—</div>
          <div style="font-size:0.7rem;color:var(--text-dim);">ft/s</div>
        </div>
        <div class="result-box" style="text-align:center;">
          <div class="r-label" id="lblHeadResult">Head at Node</div>
          <div class="r-val" id="flipHead">—</div>
          <div style="font-size:0.7rem;color:var(--text-dim);">ft</div>
        </div>
        <div class="result-box" style="text-align:center;">
          <div class="r-label" id="lblFroudeRe">Froude Number</div>
          <div class="r-val" id="flipFroudeRe">—</div>
          <div style="font-size:0.7rem;color:var(--text-dim);" id="flipFroudeReUnit">—</div>
        </div>
      </div>

      <!-- Status message -->
      <div id="flipStatus" style="margin-top:16px;padding:12px 16px;border-radius:8px;font-size:0.85rem;font-family:'JetBrains Mono',monospace;transition:all 0.3s;"></div>
    </div>

    <!-- ===== ANIMATED HGL PROFILE ===== -->
    <div style="background:var(--bg-card);border:1px solid var(--border);border-radius:12px;padding:24px;margin-bottom:24px;">
      <div style="font-family:'JetBrains Mono',monospace;font-size:0.72rem;text-transform:uppercase;letter-spacing:1.5px;color:var(--text-dim);margin-bottom:16px;">Hydraulic Grade Line Comparison — Slide to Explore</div>

      <canvas id="hglCanvas" width="660" height="220" role="img" aria-label="Hydraulic Grade Line comparison: slide from SWMM5 gravity flow to EPANET pressurized flow" style="width:100%;max-width:660px;display:block;margin:0 auto;border-radius:8px;background:#0d1117;"></canvas>

      <div style="margin-top:16px;">
        <div class="calc-row">
          <label>Scenario Blend</label>
          <input type="range" id="hglBlend" min="0" max="100" step="1" value="0" style="flex:1;">
          <div style="display:flex;gap:12px;">
            <span style="font-size:0.75rem;color:var(--swmm-blue);font-family:'JetBrains Mono',monospace;">SWMM</span>
            <span style="font-size:0.75rem;color:var(--text-dim);font-family:'JetBrains Mono',monospace;">←→</span>
            <span style="font-size:0.75rem;color:var(--epanet-amber);font-family:'JetBrains Mono',monospace;">EPANET</span>
          </div>
        </div>
      </div>

      <div id="hglAnnotation" style="margin-top:12px;font-size:0.85rem;color:var(--text-muted);min-height:40px;transition:all 0.3s;"></div>
    </div>

    <!-- ===== CONCEPT COMPARISON GRID ===== -->
    <div class="compare-grid">
      <div class="compare-col swmm-side">
        <div class="compare-header swmm">SWMM5 — Your World</div>
        <h3>Gravity-driven, open-channel flow</h3>
        <p>Pipes are <strong>partially full</strong> most of the time. The free surface means atmospheric pressure acts on the water. Flow is driven by the slope of the conduit and the hydraulic gradient. The depth of water varies along the pipe and over time.</p>
        <p style="margin-top:10px;">You think about <strong>invert elevations</strong>, <strong>crown elevations</strong>, and whether a pipe is surcharged.</p>
      </div>
      <div class="compare-col epanet-side">
        <div class="compare-header epanet">EPANET — New World</div>
        <h3>Pressure-driven, full-pipe flow</h3>
        <p>Pipes are <strong>always full</strong>. There is no free surface — the entire cross section is water under pressure. Flow is driven by <strong>pressure differences</strong> between nodes, created by pumps and the elevation of tanks/reservoirs.</p>
        <p style="margin-top:10px;">You think about <strong>pressure heads</strong>, <strong>hydraulic grade lines</strong>, and whether pressure drops below minimum service levels.</p>
      </div>
    </div>

    <div class="insight aha">
      <div class="insight-label">💡 Aha Moment</div>
      <h3>Head = Elevation + Pressure (no more "depth")</h3>
      <p>In SWMM, head at a junction = invert elevation + water depth. In EPANET, head at a node = elevation + pressure head. The concept of "head" is identical — it's the energy per unit weight of water. You already understand this from reading HGL profiles in SWMM. In EPANET, the HGL is <em>everything</em>.</p>
    </div>

    <div class="insight key">
      <div class="insight-label">🔑 Key Difference</div>
      <h3>No surcharge mode — pipes are ALWAYS full</h3>
      <p>In SWMM, surcharging is an exception — something you worry about and design against. In EPANET, what you'd call "surcharged" is the <em>normal and only operating condition</em>. There's no concept of a partially-full pipe. If a pipe has water in it, it's full, period.</p>
    </div>

    <!-- SVG Equation Diagram -->
    <div class="diagram-canvas">
      <svg width="700" height="290" viewBox="0 0 700 290">
        <!-- SWMM Side -->
        <text x="175" y="24" text-anchor="middle" fill="#3b82f6" font-family="JetBrains Mono, Consolas, monospace" font-size="11" letter-spacing="2">SWMM — GRAVITY FLOW</text>
        <rect x="40" y="60" width="270" height="80" rx="6" fill="none" stroke="#374151" stroke-width="2"/>
        <path d="M40,100 Q100,95 175,100 Q250,105 310,100 L310,140 L40,140 Z" fill="rgba(59,130,246,0.25)" stroke="#3b82f6" stroke-width="1.5"/>
        <line x1="60" y1="120" x2="280" y2="125" stroke="#60a5fa" stroke-width="1.5" stroke-dasharray="6,4"/>
        <polygon points="280,125 270,120 270,130" fill="#60a5fa"/>
        <text x="175" y="168" text-anchor="middle" fill="#94a3b8" font-family="Outfit, -apple-system, sans-serif" font-size="12">Pipe partially full — free surface</text>
        <text x="50" y="55" fill="#64748b" font-family="JetBrains Mono, Consolas, monospace" font-size="10">Crown</text>
        <text x="50" y="155" fill="#64748b" font-family="JetBrains Mono, Consolas, monospace" font-size="10">Invert</text>
        <line x1="40" y1="100" x2="25" y2="100" stroke="#3b82f6" stroke-width="1" stroke-dasharray="3,3"/>
        <text x="4" y="103" fill="#3b82f6" font-family="JetBrains Mono, Consolas, monospace" font-size="9">WS</text>
        <line x1="350" y1="30" x2="350" y2="170" stroke="#1e2d4a" stroke-width="1" stroke-dasharray="4,4"/>
        <!-- EPANET Side -->
        <text x="525" y="24" text-anchor="middle" fill="#f59e0b" font-family="JetBrains Mono, Consolas, monospace" font-size="11" letter-spacing="2">EPANET — PRESSURE FLOW</text>
        <rect x="390" y="60" width="270" height="80" rx="6" fill="none" stroke="#374151" stroke-width="2"/>
        <rect x="392" y="62" width="266" height="76" rx="4" fill="rgba(245,158,11,0.2)"/>
        <line x1="410" y1="100" x2="640" y2="100" stroke="#fbbf24" stroke-width="1.5" stroke-dasharray="6,4"/>
        <polygon points="640,100 630,95 630,105" fill="#fbbf24"/>
        <line x1="420" y1="70" x2="420" y2="130" stroke="#f59e0b" stroke-width="1" opacity="0.5"/>
        <line x1="525" y1="70" x2="525" y2="130" stroke="#f59e0b" stroke-width="1" opacity="0.5"/>
        <line x1="630" y1="70" x2="630" y2="130" stroke="#f59e0b" stroke-width="1" opacity="0.5"/>
        <text x="525" y="168" text-anchor="middle" fill="#94a3b8" font-family="Outfit, -apple-system, sans-serif" font-size="12">Pipe always full — under pressure</text>
        <text x="405" y="55" fill="#f59e0b" font-family="JetBrains Mono, Consolas, monospace" font-size="9">P₁</text>
        <text x="515" y="55" fill="#f59e0b" font-family="JetBrains Mono, Consolas, monospace" font-size="9">P₂</text>
        <text x="623" y="55" fill="#f59e0b" font-family="JetBrains Mono, Consolas, monospace" font-size="9">P₃</text>
        <!-- Bottom equations -->
        <rect x="40" y="195" width="270" height="75" rx="8" fill="rgba(59,130,246,0.06)" stroke="rgba(59,130,246,0.2)" stroke-width="1"/>
        <text x="175" y="214" text-anchor="middle" fill="#3b82f6" font-family="JetBrains Mono, Consolas, monospace" font-size="10">1D Saint-Venant Equations</text>
        <text x="175" y="232" text-anchor="middle" fill="#94a3b8" font-family="JetBrains Mono, Consolas, monospace" font-size="9">∂A/∂t + ∂Q/∂x = q</text>
        <text x="175" y="248" text-anchor="middle" fill="#94a3b8" font-family="JetBrains Mono, Consolas, monospace" font-size="9">∂Q/∂t + ∂(Q²/A)/∂x + gA·∂H/∂x + gA·Sf = 0</text>
        <text x="175" y="264" text-anchor="middle" fill="#64748b" font-family="JetBrains Mono, Consolas, monospace" font-size="7">Sf from Manning: (nQ/1.49AR²ᐟ³)²</text>
        <rect x="390" y="195" width="270" height="75" rx="8" fill="rgba(245,158,11,0.06)" stroke="rgba(245,158,11,0.2)" stroke-width="1"/>
        <text x="525" y="214" text-anchor="middle" fill="#f59e0b" font-family="JetBrains Mono, Consolas, monospace" font-size="10">Hazen-Williams Equation</text>
        <text x="525" y="236" text-anchor="middle" fill="#94a3b8" font-family="JetBrains Mono, Consolas, monospace" font-size="9">hf = 4.727·L·Q¹·⁸⁵²/(C¹·⁸⁵²·d⁴·⁸⁷)</text>
        <text x="525" y="258" text-anchor="middle" fill="#64748b" font-family="JetBrains Mono, Consolas, monospace" font-size="7">Steady-state energy balance per pipe</text>
      </svg>
    </div>
  </div>

  <!-- ===== SECTION: OBJECTS MAP ===== -->
  <div class="section" id="sec-objects">
    <h2 class="section-title">Object-by-Object Translation</h2>
    <p class="section-intro">
      Every SWMM object has a direct or close analog in EPANET. Here's your translation dictionary.
    </p>

    <table class="map-table">
      <thead>
        <tr>
          <th>SWMM5 Object</th>
          <th>EPANET Equivalent</th>
          <th>Key Differences</th>
        </tr>
      </thead>
      <tbody>
        <tr>
          <td class="mono">Junction</td>
          <td class="mono">Junction</td>
          <td>Same name! But EPANET junctions have <strong>elevation</strong> and <strong>demand</strong> (water leaving the system) instead of invert elevation and ponded area. No inflow hydrographs — demands are the "outflows."</td>
        </tr>
        <tr>
          <td class="mono">Outfall</td>
          <td class="mono">Reservoir</td>
          <td>A reservoir is a node with <strong>infinite supply at a fixed head</strong>. Like a SWMM outfall with a fixed stage, but it can also be a <em>source</em> of water. Think of it as the treatment plant clearwell or a lake intake.</td>
        </tr>
        <tr>
          <td class="mono">Storage Unit</td>
          <td class="mono">Tank</td>
          <td>Both store water with a level that rises and falls. EPANET tanks have a <strong>diameter</strong>, <strong>min/max levels</strong>, and an <strong>initial level</strong>. No functional storage curves — tanks are cylindrical (or you use volume curves).</td>
        </tr>
        <tr>
          <td class="mono">Conduit</td>
          <td class="mono">Pipe</td>
          <td>Both connect two nodes. But EPANET pipes have <strong>diameter</strong>, <strong>length</strong>, and a <strong>roughness coefficient</strong> (C for Hazen-Williams, n for Darcy-Weisbach, or n for Chezy-Manning). No shape — always circular, always full.</td>
        </tr>
        <tr>
          <td class="mono">Pump (Link)</td>
          <td class="mono">Pump (Link)</td>
          <td>Nearly identical concept. EPANET pumps use a <strong>head-flow curve</strong> (pump curve) — same as SWMM. Can be controlled by rules. Energy costs can be computed.</td>
        </tr>
        <tr>
          <td class="mono">Orifice / Weir</td>
          <td class="mono">Valve</td>
          <td>EPANET has specialized valve types: PRV (pressure reducing), PSV (pressure sustaining), FCV (flow control), TCV (throttle control), GPV (general purpose). Each controls flow differently — more like operational devices than hydraulic structures.</td>
        </tr>
        <tr>
          <td class="mono">Subcatchment</td>
          <td class="mono"><span class="note">No equivalent</span></td>
          <td>EPANET has no rainfall-runoff. Water enters through <strong>reservoirs</strong> (sources) and leaves through <strong>demands</strong> at junctions. You must define demands directly — no hydrology.</td>
        </tr>
        <tr>
          <td class="mono">Rain Gage</td>
          <td class="mono"><span class="note">No equivalent</span></td>
          <td>No rainfall in EPANET. Instead you have <strong>demand patterns</strong> — time-varying multipliers on base demands (like diurnal curves showing morning/evening peaks).</td>
        </tr>
        <tr>
          <td class="mono">Dry Weather Flow</td>
          <td class="mono">Base Demand + Pattern</td>
          <td>The closest analog: a base demand (GPM or LPS) at each junction, multiplied by a time pattern. This is how EPANET handles time-varying consumption.</td>
        </tr>
        <tr>
          <td class="mono">Pollutant / Treatment</td>
          <td class="mono">Water Quality</td>
          <td>EPANET tracks <strong>one</strong> substance at a time: chlorine decay, contaminant propagation, or water age. No multi-constituent modeling — but the advection-reaction tracking is quite sophisticated.</td>
        </tr>
        <tr>
          <td class="mono">Divider</td>
          <td class="mono"><span class="note">No equivalent</span></td>
          <td>SWMM dividers split flow based on cutoff, overflow, tabular, or weir rules. In EPANET, flow splitting is handled naturally by the network topology and headloss — water goes where the pressure gradient takes it.</td>
        </tr>
        <tr>
          <td class="mono"><span class="note">No equivalent</span></td>
          <td class="mono">Emitter</td>
          <td>Pressure-dependent outflow at a junction: Q = C·P<sup>γ</sup>. Used for leaks, sprinklers, fire hydrants. SWMM has no direct equivalent — the closest analog is an orifice at a storage node where outflow depends on head.</td>
        </tr>
      </tbody>
    </table>

    <div class="accordion" id="objectsAccordion">
      <div class="accordion-item">
        <button class="accordion-trigger">
          Junction Deep Dive — Every Property Compared
          <span class="arrow">▸</span>
        </button>
        <div class="accordion-content">
          <div class="accordion-body">
            <p><strong>SWMM Junction properties:</strong> Invert elevation (bottom of pipe), maximum depth (surcharge limit), initial depth, surcharge depth, and ponded area (surface flooding storage). The junction is where pipes connect — water rises and falls within it based on inflow/outflow balance.</p>
            <p><strong>EPANET Junction properties:</strong> Elevation (ground level or pipe centerline — NOT invert), base demand (flow withdrawal in GPM/LPS), demand pattern (time-varying multiplier), and emitter coefficient (pressure-dependent outflow). There is no max depth, no ponded area, no initial depth — because junctions have zero storage volume.</p>
            <p><strong>The critical difference:</strong> A SWMM junction <em>stores water</em> and has a water level that rises and falls. An EPANET junction is just a mathematical point where pipes connect and flow is balanced — it has no volume. This is why SWMM needs tiny timesteps (the twitchy surface area problem) while EPANET can use hour-long steps.</p>
          </div>
        </div>
      </div>

      <div class="accordion-item">
        <button class="accordion-trigger">
          Storage vs Tank — Mixing Models Are New
          <span class="arrow">▸</span>
        </button>
        <div class="accordion-content">
          <div class="accordion-body">
            <p><strong>SWMM Storage:</strong> Any shape via a functional curve (area vs. depth) or tabular data. Supports evaporation, seepage (exfiltration), and treatment functions (pollutant removal equations). The shape flexibility is powerful — you can model irregular ponds, basins, and underground vaults.</p>
            <p><strong>EPANET Tank:</strong> Cylindrical (diameter + min/max levels) OR a volume curve for non-cylindrical shapes. Has initial level, minimum level (won't drain below), and maximum level (won't fill above). Supports <strong>reaction coefficients</strong> for water quality decay within the tank.</p>
            <p><strong>What's new — Mixing Models:</strong> EPANET tanks have four mixing models for water quality that SWMM has no equivalent for:</p>
            <p>• <strong>Complete Mix</strong> — incoming water instantly blends with all stored water (default, like a CSTR reactor)</p>
            <p>• <strong>Two-Compartment</strong> — an inlet/outlet zone that mixes fully, and a dead zone that exchanges slowly. Models short-circuiting in large tanks.</p>
            <p>• <strong>FIFO (First-In, First-Out)</strong> — plug flow, like a long narrow tank. Water travels through without mixing. Oldest water exits first.</p>
            <p>• <strong>LIFO (Last-In, First-Out)</strong> — newest water exits first, like a tank where inlet and outlet are at the same location. Oldest water stagnates at the bottom.</p>
            <p>These mixing models dramatically affect water age and chlorine residual predictions. SWMM storage nodes use complete mixing only.</p>
          </div>
        </div>
      </div>

      <div class="accordion-item">
        <button class="accordion-trigger">
          Conduit vs Pipe — Cross-Sections and Offsets
          <span class="arrow">▸</span>
        </button>
        <div class="accordion-content">
          <div class="accordion-body">
            <p><strong>SWMM Conduit:</strong> Any cross-section shape — circular, rectangular (closed/open), trapezoidal, triangular, parabolic, power, horseshoe, egg, gothic, catenary, semi-elliptical, basket handle, modified basket handle, or custom shapes. Has Manning's n, inlet/outlet offsets (pipe doesn't have to connect at the invert), and separate entry/exit loss coefficients.</p>
            <p><strong>EPANET Pipe:</strong> Always circular. Always full. Properties are length, diameter, roughness (C, ε, or n depending on formula choice), a single minor loss coefficient K, and a status (Open, Closed, or Check Valve). That's it — no shape selection, no offsets, no separate entry/exit losses.</p>
            <p><strong>The simplification:</strong> Because EPANET pipes are always full circles, there's no need for the [XSECTIONS] section at all. The geometry is defined entirely by the diameter in [PIPES]. If you're converting a SWMM model to EPANET (rare, but possible for force mains), you'd use only the pipe diameter and ignore all the shape complexity.</p>
          </div>
        </div>
      </div>

      <div class="accordion-item">
        <button class="accordion-trigger">
          Pump Differences — Energy Costs and Speed Control
          <span class="arrow">▸</span>
        </button>
        <div class="accordion-content">
          <div class="accordion-body">
            <p><strong>SWMM Pump:</strong> Uses a pump curve (head vs. flow or volume vs. flow). Controlled by on/off depths at upstream node, startup/shutoff depths, or rule-based controls. Four types: Type 1 (volume-depth), Type 2 (flow-depth), Type 3 (head-flow), Type 4 (variable speed). No energy cost tracking.</p>
            <p><strong>EPANET Pump:</strong> Uses a head-flow pump curve (like SWMM Type 3) or a power curve. Has <strong>speed settings</strong> (0.0 to 2.0, where 1.0 = rated speed) that shift the pump curve using affinity laws. Controlled by simple controls, rule-based controls, or time patterns.</p>
            <p><strong>What's new — Energy Analysis:</strong> EPANET computes <strong>energy consumption and costs</strong> for each pump: kWh used, average efficiency, peak demand charges, and cost per day. You define energy prices, efficiency curves, and price patterns in [ENERGY]. This is critical for water utility operations — pumping energy is typically 80%+ of a utility's operating cost. SWMM has no equivalent; it focuses on hydraulic capacity, not operational cost.</p>
          </div>
        </div>
      </div>
    </div>

    <div class="insight aha">
      <div class="insight-label">💡 Aha Moment</div>
      <h3>Demands are the "inflows" — but they leave, not enter</h3>
      <p>In SWMM you think about water entering the system (rainfall → subcatchment → junction inflow). In EPANET, water <em>leaves</em> at junctions as "demands" — customers consuming water. The source (reservoir) pushes water in; demands pull it out. It's the opposite direction of thinking, even though the math is the same conservation of mass.</p>
    </div>
  </div>

  <!-- ===== SECTION: DEMANDS ===== -->
  <div class="section" id="sec-demands">
    <h2 class="section-title">Demands: The Heart of EPANET Modeling</h2>
    <p class="section-intro">
      In SWMM, water enters the system through rainfall and inflows. In EPANET, water <em>leaves</em> the system at junctions as "demands." Understanding demands is like understanding subcatchments in SWMM — it's where the real-world hydrology meets the model.
    </p>

    <div class="compare-grid">
      <div class="compare-col swmm-side">
        <div class="compare-header swmm">SWMM5 — How Water Enters</div>
        <h3>Multiple inflow mechanisms</h3>
        <p>Water enters a SWMM model through many paths, each with its own section and parameters:</p>
        <ul>
          <li><strong>Subcatchment runoff</strong> — rainfall × area × runoff coefficient, routed to a node</li>
          <li><strong>Dry Weather Flow (DWF)</strong> — base sanitary flow at a node, with time-of-day multipliers</li>
          <li><strong>RDII (RTK)</strong> — rainfall-dependent infiltration/inflow via unit hydrographs</li>
          <li><strong>Direct inflows</strong> — user-defined time series at a node</li>
          <li><strong>Groundwater</strong> — lateral inflow from aquifer to node</li>
        </ul>
        <p style="margin-top:8px;">All of these <em>add water</em> to the network. The system conveys it downstream to the outfall.</p>
      </div>
      <div class="compare-col epanet-side">
        <div class="compare-header epanet">EPANET — How Water Leaves</div>
        <h3>Demands at junctions</h3>
        <p>Water is <em>consumed</em> at every junction through <strong>demands</strong>:</p>
        <ul>
          <li><strong>Base Demand</strong> — a constant withdrawal rate (GPM, LPS) at a node, like DWF's average value</li>
          <li><strong>Demand Pattern</strong> — time-varying multipliers on the base demand (diurnal curve), exactly like SWMM's DWF time patterns</li>
          <li><strong>Demand Categories</strong> — multiple demand types at one node (residential + commercial + fire flow), each with its own pattern</li>
          <li><strong>Emitters</strong> — pressure-dependent outflow at a node (Q = C·P<sup>γ</sup>), used for sprinklers, leaks, and fire hydrants</li>
        </ul>
        <p style="margin-top:8px;">All of these <em>remove water</em> from the network. Sources (reservoirs/tanks) provide it.</p>
      </div>
    </div>

    <div class="insight key">
      <div class="insight-label">🔑 The Rosetta Stone for Demands</div>
      <h3>SWMM DWF ≈ EPANET Base Demand + Pattern</h3>
      <p>Your SWMM Dry Weather Flow at a junction — say 0.5 CFS with a diurnal pattern giving a morning peak at 8 AM and an evening peak at 6 PM — maps <em>directly</em> to an EPANET base demand with a demand pattern. The concept is identical: a base flow rate multiplied by a time-varying pattern. The only difference is direction (SWMM inflow vs. EPANET withdrawal) and units (CFS vs. GPM).</p>
    </div>

    <table class="map-table">
      <thead>
        <tr><th>SWMM5 Inflow Type</th><th>EPANET Demand Equivalent</th><th>How to Translate</th></tr>
      </thead>
      <tbody>
        <tr>
          <td class="mono">Dry Weather Flow<br><span class="note">[DWF] section</span></td>
          <td class="mono">Base Demand + Pattern<br><span class="note">[JUNCTIONS] + [PATTERNS]</span></td>
          <td>Most direct mapping. SWMM's average DWF = EPANET base demand. SWMM's DWF time pattern (hourly, weekend, monthly) = EPANET demand pattern. Multiple DWF components at one node = multiple demand categories.</td>
        </tr>
        <tr>
          <td class="mono">Subcatchment Runoff<br><span class="note">[SUBCATCHMENTS]</span></td>
          <td class="mono"><span class="note">No equivalent</span></td>
          <td>EPANET has no hydrology. No rainfall, no runoff, no imperviousness. All water enters via reservoirs. However, for combined system modeling, stormwater demands could be applied as time-varying demand patterns derived from external hydrology.</td>
        </tr>
        <tr>
          <td class="mono">RDII / RTK<br><span class="note">[RDII] + [HYDROGRAPHS]</span></td>
          <td class="mono"><span class="note">No equivalent</span></td>
          <td>EPANET doesn't model infiltration/inflow — it's a distribution system, not a collection system. No unit hydrographs, no R-T-K parameters.</td>
        </tr>
        <tr>
          <td class="mono">Direct Inflows<br><span class="note">[INFLOWS] time series</span></td>
          <td class="mono">Demand Pattern (custom)<br><span class="note">[PATTERNS] section</span></td>
          <td>A SWMM time series inflow at a node can be approximated by a custom EPANET demand pattern with matching timestep multipliers. Not exact — EPANET patterns repeat cyclically, while SWMM time series are arbitrary.</td>
        </tr>
        <tr>
          <td class="mono">External Inflow<br><span class="note">(constant baseline)</span></td>
          <td class="mono">Negative Demand</td>
          <td>A little-known trick: you can specify a <strong>negative demand</strong> at an EPANET junction, which means water <em>enters</em> the network there. This is useful for well injection, booster stations, or any point source. It's like a SWMM direct inflow with a constant value.</td>
        </tr>
        <tr>
          <td class="mono">Groundwater Inflow<br><span class="note">[GROUNDWATER]</span></td>
          <td class="mono"><span class="note">No equivalent</span></td>
          <td>EPANET has no subsurface modeling. Groundwater sources would be modeled as reservoirs connected to the network via pump stations.</td>
        </tr>
      </tbody>
    </table>

    <div class="compare-grid">
      <div class="compare-col swmm-side">
        <div class="compare-header swmm">SWMM5 DWF Example</div>
        <div class="file-snippet"><span class="kw">[DWF]</span>
<span class="cm">;;Node    Type    AvgValue  Pat1    Pat2</span>
J1        FLOW    0.5       Daily   ""
J2        FLOW    0.3       Daily   Weekend

<span class="kw">[PATTERNS]</span>
<span class="cm">;;Name    Type    Multipliers...</span>
Daily     HOURLY  0.5 0.4 0.4 0.5 0.7 1.0
Daily              1.3 1.5 1.4 1.2 1.1 1.0
Daily              0.9 0.8 0.9 1.0 1.2 1.4
Daily              1.3 1.1 0.9 0.7 0.6 0.5</div>
      </div>
      <div class="compare-col epanet-side">
        <div class="compare-header epanet">EPANET Demand Example</div>
        <div class="file-snippet"><span class="kw2">[JUNCTIONS]</span>
<span class="cm">;;ID    Elev   Demand  Pattern</span>
J1      320    150     Daily    <span class="cm">;150 GPM base</span>
J2      310    90      Daily    <span class="cm">;90 GPM base</span>

<span class="kw2">[PATTERNS]</span>
<span class="cm">;;ID     Multipliers (24 hourly)</span>
Daily    0.5 0.4 0.4 0.5 0.7 1.0
Daily    1.3 1.5 1.4 1.2 1.1 1.0
Daily    0.9 0.8 0.9 1.0 1.2 1.4
Daily    1.3 1.1 0.9 0.7 0.6 0.5</div>
      </div>
    </div>

    <div class="insight aha">
      <div class="insight-label">💡 Aha Moment</div>
      <h3>The patterns are literally the same format</h3>
      <p>SWMM's HOURLY DWF pattern and EPANET's demand pattern use the <em>exact same syntax</em> — a named pattern with 24 hourly multipliers. If you've built diurnal patterns for sanitary flow in SWMM, you already know how to create demand patterns in EPANET. The multiplier at hour H is applied to the base demand just like it's applied to the average DWF.</p>
    </div>

    <div class="accordion" id="demandsAccordion">
      <div class="accordion-item">
        <button class="accordion-trigger">
          Demand Categories — Multiple Demands at One Node
          <span class="arrow">▸</span>
        </button>
        <div class="accordion-content">
          <div class="accordion-body">
            <p>In SWMM, you can assign multiple DWF components to one node (FLOW + constituent loads). EPANET goes further with <strong>demand categories</strong>: a single junction can have multiple base demands, each with its own pattern.</p>
            <p>For example, a junction serving a mixed-use area might have:</p>
            <p>Category 1: Residential — 100 GPM, residential pattern (morning/evening peaks)</p>
            <p>Category 2: Commercial — 50 GPM, commercial pattern (9-5 weekday peak)</p>
            <p>Category 3: Fire flow — 0 GPM base, but available as a surge demand for fire flow analysis</p>
            <p>This is defined in the [DEMANDS] section, separate from the default demand in [JUNCTIONS]. There's no exact SWMM equivalent — it's like having multiple DWF entries at one node, each with a different pattern.</p>
          </div>
        </div>
      </div>

      <div class="accordion-item">
        <button class="accordion-trigger">
          Emitters — Pressure-Dependent Demands (Leaks & Sprinklers)
          <span class="arrow">▸</span>
        </button>
        <div class="accordion-content">
          <div class="accordion-body">
            <p>EPANET emitters are pressure-dependent outflows: <strong>Q = C · P<sup>γ</sup></strong>, where C is the emitter coefficient, P is pressure at the node, and γ is the pressure exponent (default 0.5, giving orifice-type flow).</p>
            <p>In SWMM terms, this is most like an <strong>orifice</strong> discharging to the atmosphere — flow depends on the head above the orifice. Uses include modeling leaky pipes (background leakage proportional to pressure), fire hydrant flow analysis, sprinkler irrigation systems, and calibrating unaccounted-for water losses.</p>
            <p>There's no direct SWMM equivalent because SWMM junctions don't have pressure-dependent outflows — but if you've modeled an orifice at a storage node that discharges based on head, the concept is very similar.</p>
          </div>
        </div>
      </div>

      <div class="accordion-item">
        <button class="accordion-trigger">
          Demand-Driven vs Pressure-Driven Analysis
          <span class="arrow">▸</span>
        </button>
        <div class="accordion-content">
          <div class="accordion-body">
            <p><strong>Demand-driven (DDA)</strong> — traditional EPANET: demands are always fully satisfied regardless of available pressure. Even if pressure goes negative, the full demand is withdrawn. This is like SWMM always accepting all inflows at a junction even when it's flooding.</p>
            <p><strong>Pressure-driven (PDA)</strong> — EPANET 2.2+: demands are partially satisfied based on available pressure. Below a minimum pressure, demand drops to zero. Between minimum and required pressure, demand scales with a power function. Above required pressure, full demand is met.</p>
            <p>PDA is much more realistic for low-pressure scenarios (pipe breaks, fire flow, pump failures). It's analogous to how SWMM's surcharge algorithm limits inflow when a junction can't accept more water — the system "pushes back." If you're modeling emergency scenarios in EPANET, always use PDA.</p>
          </div>
        </div>
      </div>
    </div>
  </div>

  <!-- ===== SECTION: HYDRAULICS ===== -->
  <div class="section" id="sec-hydraulics">
    <h2 class="section-title">Hydraulic Equations: What Changes</h2>
    <p class="section-intro">
      You know Manning's equation cold. EPANET's default is Hazen-Williams — but the energy concepts you know from SWMM carry over directly.
    </p>

    <div class="compare-grid">
      <div class="compare-col swmm-side">
        <div class="compare-header swmm">SWMM5 — Manning's</div>
        <h3>Friction loss in open channels</h3>
        <div class="equation-block">
          <span class="eq-label">Manning's Equation (US)</span>
          <div class="eq">Q = (1.49/n) · A · R<sup>2/3</sup> · S<sup>1/2</sup></div>
        </div>
        <p>Where n = Manning's roughness (0.01–0.03 typical), A = flow area, R = hydraulic radius, S = friction slope. You've memorized that n=0.013 for new concrete pipe.</p>
      </div>
      <div class="compare-col epanet-side">
        <div class="compare-header epanet">EPANET — Hazen-Williams</div>
        <h3>Friction loss in pressurized pipes</h3>
        <div class="equation-block">
          <span class="eq-label">Hazen-Williams Headloss</span>
          <div class="eq">h<sub>f</sub> = 4.727 · L · Q<sup>1.852</sup> / (C<sup>1.852</sup> · d<sup>4.87</sup>)</div>
        </div>
        <p>Where C = Hazen-Williams coefficient (higher = smoother, opposite of Manning's n!). C=150 for new pipe, C=100 for old corroded pipe. EPANET also supports Darcy-Weisbach and Chezy-Manning as options.</p>
      </div>
    </div>

    <div class="insight warn">
      <div class="insight-label">⚠️ Watch Out</div>
      <h3>Roughness direction is inverted!</h3>
      <p>In Manning's, a <strong>higher n means rougher</strong> (more friction). In Hazen-Williams, a <strong>higher C means smoother</strong> (less friction). This trips up everyone. Think: Manning n = "nastiness" (high = bad), H-W C = "capacity" (high = good).</p>
    </div>

    <div class="accordion" id="hydraulicsAccordion">
      <div class="accordion-item">
        <button class="accordion-trigger">
          Conservation of Energy — Same as SWMM, Different Form
          <span class="arrow">▸</span>
        </button>
        <div class="accordion-content">
          <div class="accordion-body">
            <p>In SWMM's dynamic wave solver, you're solving the full Saint-Venant equations — continuity AND momentum in one dimension. This handles surcharging, backwater, reverse flow, and pressurized conditions.</p>
            <p>EPANET uses a simpler but elegant formulation: at each node, <strong>conservation of mass</strong> (flow in = flow out + demand). Along each pipe, <strong>energy equation</strong> (head loss = headloss from friction + minor losses). These are solved simultaneously using the <strong>Gradient Algorithm</strong>.</p>
            <p>The key simplification: because pipes are always full, there's no free surface to track, no wave propagation, no supercritical/subcritical transition. The trade-off is you can't model partially-full conditions — but for a pressurized distribution system, you never need to.</p>
          </div>
        </div>
      </div>

      <div class="accordion-item">
        <button class="accordion-trigger">
          Minor Losses — Almost Identical
          <span class="arrow">▸</span>
        </button>
        <div class="accordion-content">
          <div class="accordion-body">
            <p>Both SWMM and EPANET handle minor (local) losses the same way:</p>
            <p><strong>h<sub>minor</sub> = K · V² / 2g</strong></p>
            <p>In SWMM, you enter K as an entrance/exit loss coefficient on a conduit. In EPANET, you enter K as a minor loss coefficient on a pipe. Same equation, same K values, same idea.</p>
          </div>
        </div>
      </div>

      <div class="accordion-item">
        <button class="accordion-trigger">
          Three Headloss Formulas — Your Choice
          <span class="arrow">▸</span>
        </button>
        <div class="accordion-content">
          <div class="accordion-body">
            <p>EPANET gives you three headloss options in [OPTIONS]:</p>
            <p><strong>1. Hazen-Williams</strong> (default, most common in US practice) — empirical, only valid for water at normal temperatures. Roughness = C coefficient.</p>
            <p><strong>2. Darcy-Weisbach</strong> (most physically correct) — uses friction factor from Moody diagram. Roughness = ε (pipe wall roughness height in mm or ft). This is more "universal" and works for any fluid.</p>
            <p><strong>3. Chezy-Manning</strong> — yes, your old friend! Uses Manning's n. EPANET applies it to full-pipe flow. So if you really want, you can use Manning's n in EPANET and feel right at home.</p>
          </div>
        </div>
      </div>
    </div>
  </div>

  <!-- ===== SECTION: THE SOLVER ===== -->
  <div class="section" id="sec-solver">
    <h2 class="section-title">The Solver: From Saint-Venant to Gradient Algorithm</h2>
    <p class="section-intro">
      SWMM's dynamic wave solver is one of the most complex in hydraulic modeling. Let's give it the attention it deserves before showing how EPANET's solver takes a fundamentally different approach.
    </p>

    <!-- Deep Saint-Venant Section -->
    <div class="insight key" style="margin-bottom:24px;">
      <div class="insight-label">📐 SWMM5's Engine Room</div>
      <h3>The Full Saint-Venant Equations — What You've Been Solving All Along</h3>
      <p>SWMM5's dynamic wave routing solves the one-dimensional Saint-Venant equations, derived from the Navier-Stokes equations integrated over the cross-section. These are two coupled partial differential equations — one for mass, one for momentum — that describe unsteady, non-uniform flow in open channels and closed conduits.</p>
    </div>

    <div class="equation-block" style="margin-bottom:20px;">
      <span class="eq-label">1. Continuity Equation (Conservation of Mass)</span>
      <div class="eq">∂A/∂t + ∂Q/∂x = q<sub>lat</sub></div>
      <div style="color:var(--text-muted);font-size:0.8rem;margin-top:10px;line-height:1.8;">
        A = cross-sectional flow area (varies with depth and position)<br>
        Q = volumetric flow rate<br>
        q<sub>lat</sub> = lateral inflow per unit length (from subcatchments, DWF, RDII, groundwater)<br>
        t = time, x = distance along the conduit<br>
        <em>In plain English: the rate of change of stored water in a conduit segment equals the net flow in/out plus any lateral inflows.</em>
      </div>
    </div>

    <div class="equation-block" style="margin-bottom:20px;">
      <span class="eq-label">2. Momentum Equation (Conservation of Momentum)</span>
      <div class="eq">∂Q/∂t + ∂(Q²/A)/∂x + gA·∂H/∂x + gA·S<sub>f</sub> + gA·h<sub>L</sub> = 0</div>
      <div style="color:var(--text-muted);font-size:0.8rem;margin-top:10px;line-height:1.8;">
        ∂Q/∂t → <strong>Local acceleration</strong>: how flow changes over time at a fixed point<br>
        ∂(Q²/A)/∂x → <strong>Convective acceleration</strong>: how momentum changes along the pipe as velocity and area vary<br>
        gA·∂H/∂x → <strong>Pressure/gravity force</strong>: the hydraulic gradient driving flow (H = water surface elevation)<br>
        gA·S<sub>f</sub> → <strong>Friction force</strong>: resistance from Manning's equation, S<sub>f</sub> = (n·Q / (1.49·A·R<sup>2/3</sup>))²<br>
        gA·h<sub>L</sub> → <strong>Local losses</strong>: entrance, exit, and junction losses (K·V²/2g form)
      </div>
    </div>

    <div class="accordion" id="solverDeepAccordion">
      <div class="accordion-item">
        <button class="accordion-trigger">
          How SWMM5 Actually Discretizes and Solves These Equations
          <span class="arrow">▸</span>
        </button>
        <div class="accordion-content">
          <div class="accordion-body">
            <p>SWMM5 uses a <strong>staggered finite-difference scheme</strong> on a space-time grid. Here's the approach you've been relying on for decades:</p>
            <p><strong>Spatial discretization:</strong> Each conduit is treated as a single computational element (not subdivided into multiple cells like HEC-RAS). Continuity is applied at <strong>nodes</strong> (junctions), and momentum is applied along <strong>links</strong> (conduits). This node-link staggering is the key to SWMM's efficiency — it avoids solving for conditions at internal conduit points.</p>
            <p><strong>Temporal discretization:</strong> An explicit time-marching scheme advances the solution forward. At each timestep:</p>
            <p>Step 1: Solve the <strong>momentum equation</strong> for each link to get the new flow Q at time t+Δt, using heads from the upstream and downstream nodes at time t.</p>
            <p>Step 2: Solve the <strong>continuity equation</strong> at each node to get the new head H at time t+Δt, by summing all flows entering and leaving the node plus any external inflows.</p>
            <p>Step 3: Update all node depths and link flows. Check for <strong>surcharging</strong> — if a node's head exceeds the crown of all connected conduits, switch to the surcharge algorithm. Check for <strong>flooding</strong> — if head exceeds the ground elevation (maximum depth), excess water is either ponded or lost.</p>
            <p><strong>The surcharge algorithm:</strong> When pipes pressurize, the free surface vanishes and the standard Saint-Venant equations no longer apply. SWMM5 uses a modified approach: the continuity equation at a surcharged node is reformulated to account for the node's zero surface area (no change in stored volume, only throughflow). The Preissmann slot concept — an imaginary narrow slot at the top of a closed conduit — allows a smooth transition between free-surface and pressurized flow, maintaining a virtual free surface even in surcharged conditions.</p>
          </div>
        </div>
      </div>

      <div class="accordion-item">
        <button class="accordion-trigger">
          The Courant Condition — Why SWMM Needs Tiny Timesteps
          <span class="arrow">▸</span>
        </button>
        <div class="accordion-content">
          <div class="accordion-body">
            <div style="margin-bottom:16px;border-radius:8px;overflow:hidden;border:1px solid var(--border);background:#0d1117;padding:20px;">
              <svg width="620" height="160" viewBox="0 0 620 160" style="width:100%;display:block;">
                <text x="310" y="22" text-anchor="middle" fill="#06b6d4" font-family="JetBrains Mono, Consolas, monospace" font-size="13" font-weight="600" letter-spacing="1">THE CFL CONDITION — Courant, Friedrichs &amp; Lewy (1928)</text>
                <!-- Main formula box -->
                <rect x="180" y="35" width="260" height="55" rx="8" fill="rgba(6,182,212,0.08)" stroke="rgba(6,182,212,0.3)" stroke-width="1"/>
                <text x="310" y="68" text-anchor="middle" fill="#e2e8f0" font-family="JetBrains Mono, Consolas, monospace" font-size="22" font-weight="700">Δt ≤ C · Δx</text>
                <text x="220" y="84" fill="#94a3b8" font-family="JetBrains Mono, Consolas, monospace" font-size="9">Linking Time (Δt)</text>
                <text x="380" y="84" fill="#94a3b8" font-family="JetBrains Mono, Consolas, monospace" font-size="9">Linking Grid (Δx)</text>
                <!-- Three impact boxes -->
                <rect x="10" y="100" width="190" height="50" rx="6" fill="rgba(59,130,246,0.06)" stroke="rgba(59,130,246,0.2)" stroke-width="1"/>
                <text x="105" y="118" text-anchor="middle" fill="#3b82f6" font-family="JetBrains Mono, Consolas, monospace" font-size="9" font-weight="600">SWMM5 IMPACT</text>
                <text x="105" y="134" text-anchor="middle" fill="#94a3b8" font-family="Outfit, -apple-system, sans-serif" font-size="9">Δt = 1-30s, explicit scheme</text>
                <text x="105" y="146" text-anchor="middle" fill="#94a3b8" font-family="Outfit, -apple-system, sans-serif" font-size="9">Short pipes → tiny timesteps</text>

                <rect x="215" y="100" width="190" height="50" rx="6" fill="rgba(245,158,11,0.06)" stroke="rgba(245,158,11,0.2)" stroke-width="1"/>
                <text x="310" y="118" text-anchor="middle" fill="#f59e0b" font-family="JetBrains Mono, Consolas, monospace" font-size="9" font-weight="600">EPANET COMPARISON</text>
                <text x="310" y="134" text-anchor="middle" fill="#94a3b8" font-family="Outfit, -apple-system, sans-serif" font-size="9">No CFL constraint at all</text>
                <text x="310" y="146" text-anchor="middle" fill="#94a3b8" font-family="Outfit, -apple-system, sans-serif" font-size="9">Δt = 1 hour, unconditional</text>

                <rect x="420" y="100" width="190" height="50" rx="6" fill="rgba(239,68,68,0.06)" stroke="rgba(239,68,68,0.2)" stroke-width="1"/>
                <text x="515" y="118" text-anchor="middle" fill="#ef4444" font-family="JetBrains Mono, Consolas, monospace" font-size="9" font-weight="600">VIOLATION = INSTABILITY</text>
                <text x="515" y="134" text-anchor="middle" fill="#94a3b8" font-family="Outfit, -apple-system, sans-serif" font-size="9">Oscillations, mass balance</text>
                <text x="515" y="146" text-anchor="middle" fill="#94a3b8" font-family="Outfit, -apple-system, sans-serif" font-size="9">errors, non-physical flows</text>
              </svg>
            </div>
            <p>The 1928 paper by Courant, Friedrichs, and Lewy established the fundamental stability condition for finite difference methods — and it governs every timestep SWMM5 takes. Because SWMM5 uses an <strong>explicit scheme</strong>, the timestep is limited by the CFL condition:</p>
            <p style="font-family:'JetBrains Mono',monospace;color:var(--accent-cyan);font-size:0.95rem;margin:12px 0;">Δt ≤ Δx / (V + c)</p>
            <p>Where Δx is the conduit length, V is the flow velocity, and c = √(gA/T) is the gravity wave celerity (T = top width). For a typical 400-ft pipe with 5 ft/s flow and a wave celerity of 15 ft/s, the maximum stable timestep is about 20 seconds.</p>
            <p><strong>Why this matters:</strong> Short pipes with fast flow require very small timesteps. A 50-ft pipe with a 10 ft/s velocity and 20 ft/s celerity gives a maximum Δt of about 1.7 seconds. This is why SWMM models with short pipes and steep slopes can be painfully slow — and why you've learned to avoid very short conduits or to use the "lengthening" option.</p>
            <p><strong>SWMM's variable timestep:</strong> SWMM5 can automatically adjust the timestep to satisfy the Courant condition across all conduits. It computes the CFL for each link and uses the smallest value (multiplied by a safety factor from the [OPTIONS] variable time step). This is why your dynamic wave simulations might show Δt oscillating between 0.5 and 30 seconds — SWMM is constantly adapting.</p>
            <p><strong>What happens when Courant is violated:</strong> Numerical oscillations, non-physical flow reversals, mass balance errors, and the dreaded continuity error climbing above 1%. If you've ever seen flow oscillating wildly between positive and negative values at a junction, the Courant condition was likely violated.</p>
          </div>
        </div>
      </div>

      <div class="accordion-item">
        <button class="accordion-trigger">
          SWMM's Three Routing Methods Compared
          <span class="arrow">▸</span>
        </button>
        <div class="accordion-content">
          <div class="accordion-body">
            <p>SWMM5 offers three routing methods of increasing complexity. Understanding what's "missing" in each helps you appreciate what EPANET's steady-state approach gives up:</p>
            <p><strong>1. Steady Flow:</strong> Translates inflow hydrographs through conduits with no delay, attenuation, or storage. Q<sub>out</sub>(t) = Q<sub>in</sub>(t). No momentum, no continuity storage. This is closest to how EPANET thinks — instantaneous propagation.</p>
            <p><strong>2. Kinematic Wave:</strong> Solves continuity + a simplified momentum equation where the friction slope S<sub>f</sub> equals the bed slope S<sub>0</sub>. This means: no backwater effects, no reverse flow, no pressurized flow, no looped networks. Flow can only go downstream. It does capture hydrograph translation and attenuation. Timesteps can be longer (minutes).</p>
            <p><strong>3. Dynamic Wave (Full Saint-Venant):</strong> Solves both continuity and full momentum including local acceleration, convective acceleration, pressure gradient, and friction. Handles everything: backwater, reverse flow, surcharging, looped networks, tidal outfalls, storage, weirs, orifices, pumps. This is what most SWMM modelers use for any serious analysis — and what EPANET doesn't need because the physics of pressurized flow are inherently simpler.</p>
            <p>The irony: EPANET's pressurized pipe networks are topologically more complex (heavily looped) but hydraulically simpler (no free surface, no wave propagation, no surcharge transitions). SWMM's tree-like collection networks are topologically simpler but hydraulically richer.</p>
          </div>
        </div>
      </div>

      <div class="accordion-item">
        <button class="accordion-trigger">
          Junction Continuity — Where Nodes Do the Heavy Lifting
          <span class="arrow">▸</span>
        </button>
        <div class="accordion-content">
          <div class="accordion-body">
            <p>At every SWMM junction, the continuity equation is:</p>
            <p style="font-family:'JetBrains Mono',monospace;color:var(--accent-cyan);font-size:0.95rem;margin:12px 0;">A<sub>s</sub> · dH/dt = ΣQ<sub>in</sub> - ΣQ<sub>out</sub> + Q<sub>external</sub></p>
            <p>Where A<sub>s</sub> is the surface area of water at the junction (from the cross-section geometry or from a ponded area). This is what determines the rate of rise and fall of water at a node.</p>
            <p><strong>The surface area issue:</strong> In SWMM, a junction's surface area is tiny (the manhole shaft) when the water level is in the pipe, but can be large if ponded area is specified. This small surface area means that small flow imbalances cause rapid head changes — which is why SWMM junctions can be "twitchy" and why the solver needs such small timesteps near surcharged conditions.</p>
            <p><strong>In EPANET:</strong> There is no surface area at junctions (they have zero storage). The continuity equation becomes simply: ΣQ<sub>in</sub> = ΣQ<sub>out</sub> + Demand. No dH/dt term — the system is always in equilibrium. This is the fundamental simplification that makes EPANET's solver so stable.</p>
          </div>
        </div>
      </div>

      <div class="accordion-item">
        <button class="accordion-trigger">
          The Preissmann Slot — SWMM's Pressurized Flow Trick
          <span class="arrow">▸</span>
        </button>
        <div class="accordion-content">
          <div class="accordion-body">
            <p>When a closed conduit surcharges in SWMM, the free surface disappears — and Saint-Venant equations require a free surface to define the gravity wave celerity c = √(gA/T). The Preissmann slot is an elegant numerical trick:</p>
            <p>Imagine an infinitely tall, very narrow slot at the top of the pipe. The width of the slot is chosen so that the wave speed in the slot matches the pressure wave speed in a full pipe (typically ~1000 ft/s). This allows the same Saint-Venant equations to smoothly transition from free-surface to pressurized flow without changing the solver.</p>
            <p><strong>The slot width</strong> is calculated as: T<sub>slot</sub> = gA<sub>full</sub> / c² where c is the target pressure wave celerity. For a 48-inch pipe with c = 1000 ft/s, the slot width is about 0.04 ft — very narrow.</p>
            <p><strong>Why this matters for understanding EPANET:</strong> SWMM's Preissmann slot is essentially a trick to make gravity-flow equations work for pressurized conditions. EPANET doesn't need this trick because it starts from pressurized-flow assumptions. EPANET pipes are "all slot, no pipe" — the entire cross section is always under pressure.</p>
          </div>
        </div>
      </div>
    </div>

    <!-- Now the comparison -->
    <h3 style="margin-top:36px;margin-bottom:16px;font-size:1.2rem;">Now Compare: EPANET's Gradient Algorithm</h3>

    <div class="compare-grid">
      <div class="compare-col swmm-side">
        <div class="compare-header swmm">SWMM5 — Dynamic Wave Summary</div>
        <h3>Transient, explicit, wave-tracking</h3>
        <p>Two coupled PDEs (continuity + momentum). Explicit time-marching, Courant-limited timesteps (1–30 sec). Handles free-surface, surcharging, backwater, reverse flow. Node-link staggered grid with Preissmann slot for pressurized transition.</p>
        <p style="margin-top:8px;"><strong>Unknowns at each timestep:</strong> Flow in every link + Head at every node</p>
      </div>
      <div class="compare-col epanet-side">
        <div class="compare-header epanet">EPANET — Gradient Algorithm (Todini &amp; Pilati, 1988)</div>
        <h3>Steady-state, iterative, equilibrium-finding</h3>
        <p>At each timestep, solves for <strong>hydraulic equilibrium</strong> using the "Global Gradient Algorithm" (GGA) developed by Todini and Pilati and later refined by Todini. This is the engine behind EPANET:</p>
        <ul>
          <li>Mass balance at every node: ΣQ<sub>in</sub> = ΣQ<sub>out</sub> + Demand</li>
          <li>Energy along every pipe: H<sub>i</sub> - H<sub>j</sub> = h<sub>f</sub>(Q) + h<sub>m</sub>(Q)</li>
          <li>Linearize the nonlinear headloss equations (Newton-Raphson)</li>
          <li>Solve the sparse linear system (Ax = b)</li>
          <li>Iterate until flow/head changes are below tolerance</li>
        </ul>
        <p style="margin-top:8px;"><strong>Unknowns at each timestep:</strong> Same — Flow in every link + Head at every node. But solved as a single simultaneous system, not marched through time.</p>
        <p style="margin-top:8px;">Timestep: typically 1 hour (hydraulic), 5 min (quality). Unconditionally stable.</p>
      </div>
    </div>

    <div class="insight key">
      <div class="insight-label">🔑 Key Concept</div>
      <h3>Extended Period Simulation (EPS) ≈ SWMM's Quasi-Steady</h3>
      <p>EPANET doesn't track wave propagation through pipes. Instead, it solves a <strong>steady-state</strong> at each timestep, then updates tank levels and demand patterns for the next step. It's like running SWMM in steady-state mode, then jumping forward in time, updating boundary conditions, and running steady-state again. This "Extended Period Simulation" (EPS) is how you model a 24-hour or 7-day operational scenario — tank filling/draining cycles, pump on/off, demand variations. The key equation for tank updating between steps is:</p>
      <div class="equation-block" style="margin-top:12px;margin-bottom:0;">
        <div class="eq">V<sub>tank</sub>(t+Δt) = V<sub>tank</sub>(t) + (ΣQ<sub>in</sub> - ΣQ<sub>out</sub>) · Δt</div>
      </div>
    </div>

    <div class="insight aha">
      <div class="insight-label">💡 Aha Moment</div>
      <h3>No Courant condition. No instabilities. No tiny timesteps.</h3>
      <p>You know SWMM's dynamic wave solver can blow up with a bad Courant number. EPANET's solver is inherently stable because it finds equilibrium at each step — there's no wave propagation to track. A 1-hour hydraulic timestep is perfectly fine for most analyses. The Gradient Algorithm typically converges in 5–10 iterations per timestep, even for networks with thousands of pipes. Contrast that with SWMM needing to march through 3,600 one-second timesteps to cover a single EPANET hour.</p>
    </div>

    <div style="display:grid;grid-template-columns:1fr 1fr;gap:16px;">
      <div class="vf-card" style="border-color:rgba(245,158,11,0.3);">
        <div class="vf-card-title" style="color:var(--epanet-amber);">CFL Condition Worked Example</div>
        <pre style="font-family:var(--font-mono);font-size:0.68rem;color:rgba(245,158,11,0.7);white-space:pre;overflow-x:auto;background:rgba(15,23,42,0.5);padding:10px;border-radius:6px;">PHYSICAL WAVE IN A PIPE:

Time t:    ───────╱╲──────────── (wave at position x)

Time t+Δt: ────────────╱╲────── (wave moved to x + c·Δt)

If c·Δt > Δx (the pipe length), the wave has traveled
PAST the downstream node in one timestep.
The solver never "saw" it arrive → INSTABILITY.

CFL CONDITION: Δt ≤ Δx / (V + c)

EXAMPLE:
  Pipe length (Δx): 200 ft
  Velocity (V):       5 ft/s
  Wave speed (c):    15 ft/s
  Maximum Δt: 200/(5+15) = 10 seconds

  If you use Δt = 30 seconds, the wave travels
  (5+15)×30 = 600 ft — THREE pipe lengths in one step.
  The solver WILL oscillate and blow up.</pre>
      </div>
      <div class="vf-card" style="border-color:rgba(59,130,246,0.3);">
        <div class="vf-card-title" style="color:var(--epanet-blue);">Why EPANET Has No CFL Condition</div>
        <pre style="font-family:var(--font-mono);font-size:0.68rem;color:rgba(59,130,246,0.7);white-space:pre;overflow-x:auto;background:rgba(15,23,42,0.5);padding:10px;border-radius:6px;">EPANET'S IMPLICIT ASSUMPTION:

In a full pipe, there is no free surface and no gravity
wave. Changes in head propagate at the ACOUSTIC wave
speed (~4,000 ft/s in water).

  Acoustic wave speed:     ~4,000 ft/s
  Typical network diameter: ~10 miles = 53,000 ft
  Time to traverse network: 53,000/4,000 = 13 seconds

  EPANET hydraulic timestep: 3,600 seconds (1 hour)

  The pressure wave traverses the network ~277 TIMES
  per timestep.

  Equilibrium is FULLY established.
  No wave-tracking needed.
  No CFL condition.
  No timestep stability constraint.
  (Convergence can still fail for poorly conditioned
   networks or extreme control settings — but this is
   a convergence issue, not a stability issue.)</pre>
      </div>
    </div>

    <div class="vf-card" style="border-color:rgba(245,158,11,0.3);">
      <div class="vf-card-title" style="color:var(--epanet-amber);">KW on Trees: The O(N) Single-Pass Solution</div>
      <pre style="font-family:var(--font-mono);font-size:0.65rem;color:rgba(245,158,11,0.7);white-space:pre;overflow-x:auto;background:rgba(15,23,42,0.5);padding:10px;border-radius:6px;">STEP 1: Collect inflows (upstream &rarr; downstream)
  Each reach receives runoff from its subcatchment: Q_lateral

STEP 2: Sum flows sequentially (leaf to trunk)
  Leaf reach: Q = Q_lateral (no upstream)
  Next reach: Q = upstream Q + Q_lateral  &larr; KNOWN!
  Next reach: Q = &Sigma; upstream Q&rsquo;s + Q_lateral &larr; STILL KNOWN!
  Trunk:      Q = &Sigma; ALL upstream = TOTAL. Done.

STEP 3: Solve each reach INDEPENDENTLY
  Given Q, solve Manning&rsquo;s: depth = f(Q, slope, n, shape)
  V = Q / A(depth)

THIS WORKS BECAUSE:
  At every junction, there&rsquo;s only ONE downstream pipe.
  Continuity uniquely determines every pipe&rsquo;s flow.
  ZERO simultaneous equations needed.
  Cost: O(N) &mdash; one pass through the tree. Linear.

Why SWMM5 KW is fast: it&rsquo;s essentially a SPREADSHEET
walking from leaves to root, filling in each row.</pre>
    </div>

    <div class="vf-card" style="border-color:rgba(59,130,246,0.3);">
      <div class="vf-card-title" style="color:var(--epanet-blue);">Why KW Fails on Loops: The Circular Dependency</div>
      <pre style="font-family:var(--font-mono);font-size:0.65rem;color:rgba(59,130,246,0.7);white-space:pre;overflow-x:auto;background:rgba(15,23,42,0.5);padding:10px;border-radius:6px;">CONSIDER A SIMPLE LOOP:

  [Source] &mdash; Pipe A &mdash; [Node 1] &mdash; Pipe B &mdash; [Node 2]
                                |                       |
                           Pipe C                  Pipe D
                                |                       |
                           [Node 3] &mdash; Pipe E &mdash; [Node 4]

  Demand at Node 4: 500 GPM.  Q through Pipe B?

  To know Q_B, you need H at Node 1 and Node 2.
  To know H at Node 1, you need Q_A and Q_C.
  To know Q_C, you need H at Node 1 and Node 3.
  To know H at Node 3, you need Q_C and Q_E.
  To know Q_E, you need H at Node 3 and Node 4.
  To know H at Node 4, you need Q_B and Q_E and Q_D.
  To know Q_B, you need... H at Node 1.  CIRCULAR!

  EVERY unknown depends on EVERY other unknown.
  No single variable can be solved first.
  The ONLY option: solve ALL simultaneously.
  &rarr; This is exactly what GGA does.</pre>
    </div>

    <div class="vf-card">
      <div class="vf-card-title">The Global Gradient Algorithm: Why Loops Demand It</div>
      <div style="font-size:0.78rem;color:var(--text-muted);display:flex;flex-direction:column;gap:8px;">
        <p>In a tree network, you can solve pipe-by-pipe from upstream to downstream &mdash; each pipe&rsquo;s flow is known from mass balance. In a <strong>looped</strong> network, multiple paths exist between source and demand, and you must solve for all flows simultaneously. This is what Todini &amp; Pilati&rsquo;s 1988 Global Gradient Algorithm does.</p>
        <pre style="font-family:var(--font-mono);font-size:0.68rem;color:var(--accent-cyan);background:rgba(15,23,42,0.5);padding:12px;border-radius:6px;white-space:pre;overflow-x:auto;">For each pipe connecting nodes i and j:
  Q_ij = f(H_i - H_j)    [flow is a function of head difference]

For each node i:
  Σ_j Q_ij = Demand_i     [mass balance]

Substitute the first into the second:
  Σ_j f(H_i - H_j) = Demand_i    [N equations in N unknowns: H₁...Hₙ]

Linearize f(ΔH) ≈ f(ΔH⁰) + f'(ΔH⁰)·(ΔH - ΔH⁰):
  This gives: [A]{ΔH} = {b}   where A is a sparse N×N matrix

The sparsity pattern of A mirrors the network topology:
  A_ii ≠ 0 for all i (diagonal — always present)
  A_ij ≠ 0 only if nodes i and j are connected by a pipe

In a LOOPED network, each node connects to 3-6 others →
  A has 3-6 non-zeros per row → SPARSE matrix

Solve using sparse Cholesky factorization →
  O(N^1.1 to N^1.3) operations
  MUCH faster than dense matrix solution O(N³)</pre>
        <p>This is why EPANET can solve 100,000+ node networks in seconds. The sparsity is a gift from the network topology: most nodes connect to only 3&ndash;6 neighbors.</p>
      </div>
    </div>

    <div class="vf-card">
      <div class="vf-card-title">Comprehensive Solver Comparison</div>
      <div style="overflow-x:auto;">
        <table class="vf-table">
          <thead><tr><th>Aspect</th><th style="color:var(--epanet-amber);">SWMM5 Dynamic Wave</th><th style="color:var(--epanet-blue);">EPANET Gradient Algorithm</th></tr></thead>
          <tbody>
            <tr><td>Equation type</td><td>Hyperbolic PDEs (Saint-Venant)</td><td>Nonlinear algebraic (energy + continuity)</td></tr>
            <tr><td>Solution method</td><td>Explicit time-marching, staggered FD</td><td>Implicit Newton-Raphson, sparse matrix</td></tr>
            <tr><td>Timestep</td><td>1&ndash;30 seconds typical, Courant-limited</td><td>1 hour typical, unconditionally stable</td></tr>
            <tr><td>Per-timestep work</td><td>Update Q for each link, H for each node</td><td>5&ndash;15 N-R iterations, each: sparse solve</td></tr>
            <tr><td>Total timesteps (24 hr)</td><td>86,400 (at &Delta;t = 1 s)</td><td>24 (at &Delta;t = 1 hr)</td></tr>
            <tr><td>Handles loops?</td><td>Yes (but slower)</td><td>Yes (designed for it)</td></tr>
            <tr><td>Handles free surface?</td><td>Yes (fundamental)</td><td>No (always full)</td></tr>
            <tr><td>Handles surcharge?</td><td>Yes (Preissmann slot)</td><td>N/A (always pressurized)</td></tr>
            <tr><td>Handles backwater?</td><td>Yes (full momentum)</td><td>N/A (quasi-steady)</td></tr>
            <tr><td>CFL condition</td><td>CRITICAL &mdash; governs stability</td><td>NONE &mdash; unconditionally stable</td></tr>
            <tr><td>Stability risk</td><td>Moderate &mdash; Courant violation causes oscillation</td><td>Low &mdash; either converges or doesn&rsquo;t</td></tr>
            <tr><td>Scaling</td><td>O(N &times; T/&Delta;t) total</td><td>O(N<sup>1.2</sup> &times; T/&Delta;T) total</td></tr>
            <tr><td>Practical limit</td><td>10,000&ndash;50,000 links</td><td>100,000+ nodes</td></tr>
            <tr><td>Runtime (24 hr, 10K elements)</td><td>Minutes to hours</td><td>Seconds to minutes</td></tr>
          </tbody>
        </table>
      </div>
    </div>

    <div class="accordion" id="solverCompareAccordion">
      <div class="accordion-item">
        <button class="accordion-trigger">
          What EPANET Gives Up vs What It Gains
          <span class="arrow">▸</span>
        </button>
        <div class="accordion-content">
          <div class="accordion-body">
            <p><strong>What EPANET cannot model (that SWMM can):</strong></p>
            <p>• Water hammer / transient pressure waves (would need a transient solver like HAMMER or AFT Impulse)</p>
            <p>• Partially full pipes (everything is pressurized)</p>
            <p>• Free surface transitions and surcharging</p>
            <p>• Inertial effects (rapid pump starts/stops)</p>
            <p>• Backwater effects from downstream conditions propagating upstream over time</p>
            <p style="margin-top:12px;"><strong>What EPANET gains:</strong></p>
            <p>• Unconditional stability — no Courant restriction</p>
            <p>• Large timesteps (minutes to hours vs. seconds)</p>
            <p>• Fast computation — a 10,000-pipe network runs in seconds for a 7-day EPS</p>
            <p>• Simpler calibration (fewer dynamic parameters to tune)</p>
            <p>• Built-in water quality modeling (chlorine, age, source tracing)</p>
            <p>• Energy and cost analysis for pumping operations</p>
          </div>
        </div>
      </div>
    </div>

    <div class="vf-card" style="border-color:rgba(245,158,11,0.3);">
      <div class="vf-card-title" style="color:var(--epanet-amber);">Interactive CFL Calculator</div>
      <div style="font-size:0.78rem;color:var(--text-muted);margin-bottom:12px;">Check if your SWMM5 timestep is stable. Enter pipe properties below &mdash; the calculator computes the maximum stable timestep and shows whether your current setting is safe.</div>
      <div style="display:grid;grid-template-columns:1fr 1fr 1fr;gap:10px;margin-bottom:12px;">
        <div>
          <label style="font-size:0.68rem;color:var(--text-dim);display:block;margin-bottom:4px;">Pipe Length (ft)</label>
          <input type="number" id="cflLength" value="200" min="1" step="10" style="width:100%;padding:8px;border-radius:6px;border:1px solid var(--border);background:var(--bg-card);color:var(--text-primary);font-family:var(--font-mono);font-size:0.78rem;">
        </div>
        <div>
          <label style="font-size:0.68rem;color:var(--text-dim);display:block;margin-bottom:4px;">Flow Velocity (ft/s)</label>
          <input type="number" id="cflVelocity" value="5" min="0.1" step="0.5" style="width:100%;padding:8px;border-radius:6px;border:1px solid var(--border);background:var(--bg-card);color:var(--text-primary);font-family:var(--font-mono);font-size:0.78rem;">
        </div>
        <div>
          <label style="font-size:0.68rem;color:var(--text-dim);display:block;margin-bottom:4px;">Wave Celerity (ft/s)</label>
          <input type="number" id="cflCelerity" value="15" min="1" step="1" style="width:100%;padding:8px;border-radius:6px;border:1px solid var(--border);background:var(--bg-card);color:var(--text-primary);font-family:var(--font-mono);font-size:0.78rem;">
        </div>
      </div>
      <div style="display:grid;grid-template-columns:1fr 1fr;gap:10px;margin-bottom:12px;">
        <div>
          <label style="font-size:0.68rem;color:var(--text-dim);display:block;margin-bottom:4px;">Your Timestep (seconds)</label>
          <input type="number" id="cflTimestep" value="30" min="0.1" step="1" style="width:100%;padding:8px;border-radius:6px;border:1px solid var(--border);background:var(--bg-card);color:var(--text-primary);font-family:var(--font-mono);font-size:0.78rem;">
        </div>
        <div>
          <label style="font-size:0.68rem;color:var(--text-dim);display:block;margin-bottom:4px;">Flow Depth Ratio (d/D)</label>
          <input type="number" id="cflDepthRatio" value="0.5" min="0.05" max="1.0" step="0.05" style="width:100%;padding:8px;border-radius:6px;border:1px solid var(--border);background:var(--bg-card);color:var(--text-primary);font-family:var(--font-mono);font-size:0.78rem;">
        </div>
      </div>
      <div id="cflResult" style="padding:14px;border-radius:8px;background:rgba(15,23,42,0.5);border:1px solid var(--border);font-family:var(--font-mono);font-size:0.72rem;"></div>
    </div>

    <div class="vf-card" style="border-color:rgba(16,185,129,0.3);">
      <div class="vf-card-title" style="color:var(--accent-green);">Solver Choice Summary: 3 Options vs 1</div>
      <pre style="font-family:var(--font-mono);font-size:0.65rem;color:rgba(16,185,129,0.7);white-space:pre;overflow-x:auto;background:rgba(15,23,42,0.5);padding:10px;border-radius:6px;">SWMM5: 3 SOLVER OPTIONS
  1. Kinematic Wave (KW)
     Trees only | O(N) per step | CFL-limited | Fast
     Best for: planning, screening, simple networks

  2. Dynamic Wave (DW)
     Trees + loops | O(N) per step | CFL-limited | Slow
     Best for: detailed analysis, flat/tidal, backwater

  3. Steady Flow
     Trees only | Design-storm peaks only | Instantaneous
     Best for: preliminary sizing only

EPANET: 1 SOLVER (no choice needed!)
  Global Gradient Algorithm (GGA)
     Trees + loops | O(N^1.2) per step | Unconditionally stable
     Best for: EVERYTHING in pressurized pipe networks

WHY ONLY ONE?
  Pressure networks are ALWAYS looped and ALWAYS full.
  There is no &quot;simple case&quot; to optimize for.
  The GGA handles every topology, every operating condition.
  No user decision &rarr; no user error.

THE SWMM5 EXPERT&rsquo;S RELIEF:
  In EPANET, you never need to choose a solver,
  debug Courant violations, or worry about timestep
  stability. The one solver just works.</pre>
    </div>
  </div>

  <!-- ===== SECTION: WATER QUALITY ===== -->
  <div class="section" id="sec-quality">
    <h2 class="section-title">Water Quality: From Pollutographs to Chlorine Decay</h2>
    <p class="section-intro">
      SWMM tracks multiple pollutants through a collection system. EPANET tracks one constituent through a distribution system — but does it with remarkable sophistication.
    </p>

    <div class="compare-grid">
      <div class="compare-col swmm-side">
        <div class="compare-header swmm">SWMM5 — Water Quality</div>
        <h3>Multi-pollutant, event-driven</h3>
        <ul>
          <li>Multiple pollutants simultaneously</li>
          <li>Buildup/washoff from subcatchments</li>
          <li>First-order decay in pipes</li>
          <li>Treatment at nodes (removal equations)</li>
          <li>Co-pollutant relationships</li>
          <li>Source tracing via conservative pollutants (DIY but fully capable)</li>
        </ul>
      </div>
      <div class="compare-col epanet-side">
        <div class="compare-header epanet">EPANET — Water Quality</div>
        <h3>Single constituent, operational focus</h3>
        <ul>
          <li><strong>One</strong> substance per simulation</li>
          <li>Chlorine decay (bulk + wall reactions)</li>
          <li>Contaminant propagation tracking</li>
          <li>Water age tracking (built-in)</li>
          <li>Source tracing (built-in, one-click)</li>
        </ul>
      </div>
    </div>

    <div class="accordion" id="qualityAccordion">
      <div class="accordion-item">
        <button class="accordion-trigger">
          Chlorine Decay — The Main Event
          <span class="arrow">▸</span>
        </button>
        <div class="accordion-content">
          <div class="accordion-body">
            <p>The primary water quality use case in EPANET is modeling <strong>chlorine residual</strong> through a distribution system. Chlorine decays by two mechanisms:</p>
            <p><strong>Bulk decay:</strong> Reactions in the water volume itself. First-order: C(t) = C₀ · e<sup>-kb·t</sup> where kb is the bulk decay coefficient.</p>
            <p><strong>Wall decay:</strong> Reactions at the pipe wall (biofilm, pipe material). Depends on mass transfer and wall reaction rate kw. This is where pipe age and material matter — old cast iron pipes consume chlorine much faster than new PVC.</p>
            <p>If you've modeled pollutant decay in SWMM using first-order kinetics, the bulk decay is conceptually identical. The wall reaction is unique to EPANET and has no SWMM equivalent.</p>
          </div>
        </div>
      </div>
      <div class="accordion-item">
        <button class="accordion-trigger">
          Water Age — Like Travel Time but Better
          <span class="arrow">▸</span>
        </button>
        <div class="accordion-content">
          <div class="accordion-body">
            <p>EPANET can compute the <strong>age</strong> of water at every node — how long since it entered the system from a reservoir. This is analogous to tracking travel time in SWMM, but in EPANET it's a built-in analysis type (no pollutant definition needed).</p>
            <p>Water age is critical for identifying dead ends, oversized mains, and areas where water quality degrades from long residence times.</p>
          </div>
        </div>
      </div>
      <div class="accordion-item">
        <button class="accordion-trigger">
          Source Tracing — Built-In for EPANET, DIY in SWMM
          <span class="arrow">▸</span>
        </button>
        <div class="accordion-content">
          <div class="accordion-body">
            <p>EPANET can trace what <strong>percentage</strong> of water at any node came from a specific source. If you have two treatment plants feeding a network, you can see the blending zones. EPANET has this as a dedicated, built-in analysis type — just select "Trace" and pick a source node.</p>
            <p><strong>You can do this in SWMM5 too</strong> — by defining a <strong>conservative pollutant</strong> (zero decay coefficient) and assigning a concentration of 100 at the source node inflow and 0 everywhere else. The resulting concentration at any downstream node tells you the percentage of water from that source. It's the same advection-mixing math, just without the convenience of a one-click "Trace" mode. For multiple sources, you'd define multiple conservative pollutants — one per source — which SWMM handles natively since it supports multi-pollutant simulations.</p>
            <p>So the difference isn't capability — it's convenience. EPANET makes source tracing a first-class feature. In SWMM, you roll your own with the pollutant engine you already know.</p>
          </div>
        </div>
      </div>
    </div>
  </div>

  <!-- ===== SECTION: RULES & CONTROLS ===== -->
  <div class="section" id="sec-controls">
    <h2 class="section-title">Rules & Controls: Surprisingly Similar</h2>
    <p class="section-intro">
      If you've used SWMM's RTC (Real-Time Control) rules, you'll feel right at home with EPANET's rule-based controls.
    </p>

    <div class="compare-grid">
      <div class="compare-col swmm-side">
        <div class="compare-header swmm">SWMM5 — Control Rules</div>
        <div class="file-snippet"><span class="kw">[CONTROLS]</span>
<span class="cm">; Simple controls</span>
RULE R1
IF NODE Tank1 DEPTH > 10
THEN PUMP Pump1 STATUS = OFF

RULE R2
IF NODE Tank1 DEPTH < 3
THEN PUMP Pump1 STATUS = ON</div>
      </div>
      <div class="compare-col epanet-side">
        <div class="compare-header epanet">EPANET — Rule Controls</div>
        <div class="file-snippet"><span class="kw2">[RULES]</span>
<span class="cm">; Nearly identical syntax!</span>
RULE 1
IF TANK Tank1 LEVEL ABOVE 10
THEN PUMP Pump1 STATUS IS CLOSED

RULE 2
IF TANK Tank1 LEVEL BELOW 3
THEN PUMP Pump1 STATUS IS OPEN</div>
      </div>
    </div>

    <div class="insight aha">
      <div class="insight-label">💡 Aha Moment</div>
      <h3>Almost the same language — just different keywords</h3>
      <p>SWMM uses DEPTH, STATUS = OFF/ON. EPANET uses LEVEL, STATUS IS CLOSED/OPEN. The logic is identical: IF-THEN-ELSE rule-based controls evaluated at each timestep. EPANET also has simple controls (time-based or level-based without full IF-THEN syntax) in the [CONTROLS] section.</p>
    </div>

    <table class="map-table">
      <thead>
        <tr><th>SWMM5 Keyword</th><th>EPANET Keyword</th><th>Notes</th></tr>
      </thead>
      <tbody>
        <tr><td class="mono">DEPTH</td><td class="mono">LEVEL</td><td>Water level in a storage/tank</td></tr>
        <tr><td class="mono">STATUS = ON</td><td class="mono">STATUS IS OPEN</td><td>Activate pump or open link</td></tr>
        <tr><td class="mono">STATUS = OFF</td><td class="mono">STATUS IS CLOSED</td><td>Deactivate pump or close link</td></tr>
        <tr><td class="mono">SETTING</td><td class="mono">SETTING</td><td>Valve/pump speed setting (identical!)</td></tr>
        <tr><td class="mono">SIMULATION TIME</td><td class="mono">CLOCKTIME / TIME</td><td>Time-based triggers</td></tr>
      </tbody>
    </table>
  </div>

  <!-- ===== SECTION: FILE FORMAT ===== -->
  <div class="section" id="sec-fileformat">
    <h2 class="section-title">File Format: .INP → .INP (Yes, Same Extension)</h2>
    <p class="section-intro">
      Both SWMM and EPANET use plain-text .INP files with bracketed section headers. You can read EPANET files with the same eyes you read SWMM files — the structure is nearly identical.
    </p>

    <div class="compare-grid">
      <div class="compare-col swmm-side">
        <div class="compare-header swmm">SWMM5 .INP</div>
        <div class="file-snippet"><span class="kw">[TITLE]</span>
Example SWMM Model

<span class="kw">[JUNCTIONS]</span>
<span class="cm">;;Name  Elev   MaxDepth  InitDepth</span>
J1      100    10        0
J2       95     8        0

<span class="kw">[CONDUITS]</span>
<span class="cm">;;Name  From  To  Length  Roughness</span>
C1      J1    J2  400     0.013

<span class="kw">[XSECTIONS]</span>
<span class="cm">;;Link  Shape     Geom1</span>
C1      CIRCULAR  2.0

<span class="kw">[OUTFALLS]</span>
<span class="cm">;;Name  Elev  Type</span>
Out1    90    FREE</div>
      </div>
      <div class="compare-col epanet-side">
        <div class="compare-header epanet">EPANET .INP</div>
        <div class="file-snippet"><span class="kw2">[TITLE]</span>
Example EPANET Model

<span class="kw2">[JUNCTIONS]</span>
<span class="cm">;;ID    Elev    Demand</span>
J1      100     10
J2       95     15

<span class="kw2">[PIPES]</span>
<span class="cm">;;ID  Node1 Node2 Length Diam  Rough</span>
P1    J1    J2    400    12    130

<span class="kw2">[RESERVOIRS]</span>
<span class="cm">;;ID    Head</span>
R1      250

<span class="kw2">[TANKS]</span>
<span class="cm">;;ID  Elev  InitLvl  MinLvl  MaxLvl  Diam</span>
T1    200   10       0       20      50</div>
      </div>
    </div>

    <div class="insight key">
      <div class="insight-label">🔑 Structural Similarities</div>
      <h3>Section-based, tab-delimited, comment-friendly</h3>
      <p>Both formats use [SECTION_NAME] headers, semicolons for comments, and whitespace-delimited fields. If you've ever parsed a SWMM .inp file (and with 1,700+ blog posts, you certainly have), you can parse an EPANET .inp file with the same tools. The section names differ but the structure is interchangeable. An EPANET .inp parser would be a natural extension of your xpswmm_reader.html toolset.</p>
    </div>

    <table class="map-table">
      <thead>
        <tr><th>SWMM5 Section</th><th>EPANET Section</th><th>Notes</th></tr>
      </thead>
      <tbody>
        <tr><td class="mono">[JUNCTIONS]</td><td class="mono">[JUNCTIONS]</td><td>Different columns (demand vs. max depth)</td></tr>
        <tr><td class="mono">[OUTFALLS]</td><td class="mono">[RESERVOIRS]</td><td>Fixed-head boundary nodes</td></tr>
        <tr><td class="mono">[STORAGE]</td><td class="mono">[TANKS]</td><td>Variable-level storage</td></tr>
        <tr><td class="mono">[CONDUITS] + [XSECTIONS]</td><td class="mono">[PIPES]</td><td>EPANET combines link + geometry in one section</td></tr>
        <tr><td class="mono">[PUMPS]</td><td class="mono">[PUMPS]</td><td>Very similar — head-flow curves</td></tr>
        <tr><td class="mono">[ORIFICES] / [WEIRS]</td><td class="mono">[VALVES]</td><td>Different device types for pressurized flow</td></tr>
        <tr><td class="mono">[DIVIDERS]</td><td class="mono"><span class="note">—</span></td><td>EPANET uses network topology + valves/pumps</td></tr>
        <tr><td class="mono">[EVAPORATION]</td><td class="mono"><span class="note">—</span></td><td>EPANET has no evaporation modeling</td></tr>
        <tr><td class="mono">[RAINGAGES]</td><td class="mono"><span class="note">—</span></td><td>EPANET has no rainfall inputs</td></tr>
        <tr><td class="mono">[SUBCATCHMENTS]</td><td class="mono"><span class="note">—</span></td><td>No runoff generation in EPANET</td></tr>
        <tr><td class="mono">[SUBAREAS] / [INFILTRATION]</td><td class="mono"><span class="note">—</span></td><td>No hydrology in EPANET</td></tr>
        <tr><td class="mono">[WEIRS]</td><td class="mono"><span class="note">—</span></td><td>No direct equivalent; use PRV/PSV valves</td></tr>
        <tr><td class="mono">[OUTLETS]</td><td class="mono"><span class="note">—</span></td><td>Use emitters in EPANET for outflow devices</td></tr>
        <tr><td class="mono"><span class="note">—</span></td><td class="mono">[EMITTERS]</td><td>Pressure-dependent outflows — no SWMM equivalent</td></tr>
        <tr><td class="mono"><span class="note">—</span></td><td class="mono">[DEMANDS]</td><td>Multiple demand categories per node</td></tr>
        <tr><td class="mono"><span class="note">—</span></td><td class="mono">[ENERGY]</td><td>Pump energy costs/efficiency — no SWMM equivalent</td></tr>
        <tr><td class="mono"><span class="note">—</span></td><td class="mono">[MIXING]</td><td>Tank mixing models (FIFO, LIFO, 2-compartment)</td></tr>
        <tr><td class="mono">[CURVES]</td><td class="mono">[CURVES]</td><td>Both use named curves — pump, storage, etc.</td></tr>
        <tr><td class="mono">[TIMESERIES]</td><td class="mono">[PATTERNS]</td><td>EPANET uses repeating patterns, not arbitrary time series</td></tr>
        <tr><td class="mono">[OPTIONS]</td><td class="mono">[OPTIONS]</td><td>Flow units, headloss formula, timesteps</td></tr>
        <tr><td class="mono">[REPORT]</td><td class="mono">[REPORT]</td><td>Both control output reporting</td></tr>
        <tr><td class="mono">[CONTROLS]</td><td class="mono">[CONTROLS] + [RULES]</td><td>EPANET splits simple and rule-based controls</td></tr>
        <tr><td class="mono">[COORDINATES]</td><td class="mono">[COORDINATES]</td><td>Identical — X,Y pairs for mapping</td></tr>
      </tbody>
    </table>
  </div>

  <!-- ===== SECTION: CALCULATOR ===== -->
  <div class="section" id="sec-calculator">
    <h2 class="section-title">Interactive: Manning vs Hazen-Williams</h2>
    <p class="section-intro">
      See how the two primary headloss equations compare for the same pipe and flow conditions.
    </p>

    <div class="insight key" style="margin-bottom:24px;">
      <div class="insight-label">🧮 Live Calculator</div>
      <h3>Adjust parameters and see both headloss values</h3>
      <p>Same pipe, same flow — different formulas. Watch how Manning's n and Hazen-Williams C relate.</p>
    </div>

    <div style="background:var(--bg-card);border:1px solid var(--border);border-radius:12px;padding:24px;margin-bottom:20px;">
      <div class="calc-row">
        <label id="lblCalcDiam">Pipe Diameter (in)</label>
        <input type="range" id="calcDiam" min="4" max="48" step="2" value="12">
        <span class="val" id="valDiam">12 in</span>
      </div>
      <div class="calc-row">
        <label id="lblCalcLen">Pipe Length (ft)</label>
        <input type="range" id="calcLen" min="100" max="5000" step="100" value="1000">
        <span class="val" id="valLen">1000 ft</span>
      </div>
      <div class="calc-row">
        <label id="lblCalcFlow">Flow (GPM)</label>
        <input type="range" id="calcFlow" min="10" max="3000" step="10" value="500">
        <span class="val" id="valFlow">500 GPM</span>
      </div>
      <div class="calc-row">
        <label>Manning's n</label>
        <input type="range" id="calcN" min="0.008" max="0.025" step="0.001" value="0.013">
        <span class="val" id="valN">0.013</span>
      </div>
      <div class="calc-row">
        <label>Hazen-Williams C</label>
        <input type="range" id="calcC" min="60" max="150" step="5" value="130">
        <span class="val" id="valC">130</span>
      </div>

      <div style="display:grid;grid-template-columns:1fr 1fr;gap:16px;margin-top:20px;">
        <div class="result-box" style="border-color:rgba(59,130,246,0.3);background:rgba(59,130,246,0.06);">
          <div class="r-label" style="color:#3b82f6;">Manning Headloss</div>
          <div class="r-val" id="resManning" style="color:#60a5fa;">—</div>
          <div style="font-size:0.72rem;color:var(--text-dim);margin-top:4px;" id="lblManningUnit">ft / 1000 ft</div>
        </div>
        <div class="result-box" style="border-color:rgba(245,158,11,0.3);background:rgba(245,158,11,0.06);">
          <div class="r-label" style="color:#f59e0b;">Hazen-Williams Headloss</div>
          <div class="r-val" id="resHW" style="color:#fbbf24;">—</div>
          <div style="font-size:0.72rem;color:var(--text-dim);margin-top:4px;" id="lblHWUnit">ft / 1000 ft</div>
        </div>
      </div>

      <div style="display:grid;grid-template-columns:1fr 1fr;gap:16px;margin-top:12px;">
        <div class="result-box">
          <div class="r-label">Velocity</div>
          <div class="r-val" id="resVel">—</div>
          <div style="font-size:0.72rem;color:var(--text-dim);margin-top:4px;" id="lblVelUnit">ft/s</div>
        </div>
        <div class="result-box">
          <div class="r-label">Reynolds Number</div>
          <div class="r-val" id="resRe">—</div>
          <div style="font-size:0.72rem;color:var(--text-dim);margin-top:4px;">—</div>
        </div>
      </div>
    </div>

    <!-- Bar chart comparison -->
    <div style="background:var(--bg-card);border:1px solid var(--border);border-radius:12px;padding:24px;">
      <div style="font-family:'JetBrains Mono',monospace;font-size:0.72rem;text-transform:uppercase;letter-spacing:1.5px;color:var(--text-dim);margin-bottom:16px;">Visual Comparison</div>
      <div style="display:flex;align-items:flex-end;gap:40px;height:140px;padding-bottom:8px;">
        <div style="flex:1;display:flex;flex-direction:column;align-items:center;">
          <div id="barManning" style="width:100%;max-width:120px;background:linear-gradient(180deg,#3b82f6,#1d4ed8);border-radius:6px 6px 0 0;transition:height 0.3s;min-height:4px;"></div>
          <div style="font-size:0.75rem;color:#3b82f6;margin-top:8px;font-family:'JetBrains Mono',monospace;">Manning</div>
        </div>
        <div style="flex:1;display:flex;flex-direction:column;align-items:center;">
          <div id="barHW" style="width:100%;max-width:120px;background:linear-gradient(180deg,#f59e0b,#d97706);border-radius:6px 6px 0 0;transition:height 0.3s;min-height:4px;"></div>
          <div style="font-size:0.75rem;color:#f59e0b;margin-top:8px;font-family:'JetBrains Mono',monospace;">Hazen-Williams</div>
        </div>
      </div>
    </div>

    <!-- Roughness Reference Table -->
    <h3 style="margin-top:28px;margin-bottom:12px;font-size:1.1rem;">Roughness Reference: Manning's n ↔ Hazen-Williams C</h3>
    <table class="map-table">
      <thead>
        <tr><th style="color:var(--text-primary);">Pipe Material</th><th>Manning's n</th><th>Hazen-Williams C</th></tr>
      </thead>
      <tbody>
        <tr><td>New PVC / HDPE</td><td class="mono">0.009</td><td class="mono">150</td></tr>
        <tr><td>Concrete (smooth, new)</td><td class="mono">0.013</td><td class="mono">140</td></tr>
        <tr><td>Ductile Iron (new)</td><td class="mono">0.012</td><td class="mono">140</td></tr>
        <tr><td>Cast Iron (new)</td><td class="mono">0.014</td><td class="mono">130</td></tr>
        <tr><td>Cast Iron (10+ years)</td><td class="mono">0.015</td><td class="mono">110</td></tr>
        <tr><td>Cast Iron (old / tuberculated)</td><td class="mono">0.016–0.020</td><td class="mono">80–100</td></tr>
        <tr><td>Steel (new)</td><td class="mono">0.015</td><td class="mono">120</td></tr>
        <tr><td>Brick sewer</td><td class="mono">0.015</td><td class="mono">100</td></tr>
        <tr><td>Corrugated Metal Pipe</td><td class="mono">0.024</td><td class="mono">80</td></tr>
        <tr><td>Very rough / deteriorated</td><td class="mono">0.030–0.040</td><td class="mono">60–70</td></tr>
      </tbody>
    </table>
    <div class="insight key" style="margin-top:16px;">
      <div class="insight-label">🔑 Remember</div>
      <h3>The roughness flip: n goes UP for rough pipes, C goes DOWN</h3>
      <p>Manning's n = "nastiness" (higher = worse). Hazen-Williams C = "carrying capacity" (higher = better). A corroded old cast iron pipe has n≈0.020 and C≈80. A brand new PVC pipe has n≈0.009 and C≈150. The numbers move in opposite directions.</p>
    </div>

    <!-- ===== SWMM5 FORCE MAIN n↔C CONVERTER ===== -->
    <h3 style="margin-top:36px;margin-bottom:8px;font-size:1.2rem;">SWMM5 Force Main: Manning's n ↔ Hazen-Williams C</h3>
    <p style="color:var(--text-muted);font-size:0.88rem;margin-bottom:20px;">
      SWMM5's <code style="color:var(--accent-cyan);background:rgba(6,182,212,0.08);padding:2px 6px;border-radius:3px;">forcemain.c</code> converts between Manning's n and Hazen-Williams C for pressurized force mains.
      The conversion depends on pipe diameter because the two equations use different exponents for hydraulic radius (2/3 vs 0.63).
      <strong>Drag either slider — the other updates automatically using SWMM5's actual formula.</strong>
    </p>

    <div style="background:var(--bg-card);border:1px solid var(--border);border-radius:12px;padding:24px;margin-bottom:20px;">
      <!-- Direction indicator -->
      <div id="fmDirection" style="text-align:center;font-family:'JetBrains Mono',monospace;font-size:0.85rem;margin-bottom:16px;padding:8px;border-radius:6px;background:rgba(59,130,246,0.06);border:1px solid rgba(59,130,246,0.15);color:var(--swmm-blue);transition:all 0.3s;">
        Drag a slider to see the conversion
      </div>

      <!-- Manning's n slider -->
      <div class="calc-row">
        <label style="color:var(--swmm-blue);">Manning's n</label>
        <input type="range" id="fmN" min="0.005" max="0.030" step="0.0001" value="0.013">
        <span class="val" id="valFmN" style="color:var(--swmm-blue);">0.0130</span>
      </div>

      <!-- Hazen-Williams C slider -->
      <div class="calc-row">
        <label style="color:var(--epanet-amber);">Hazen-Williams C</label>
        <input type="range" id="fmC" min="60" max="150" step="1" value="120">
        <span class="val" id="valFmC" style="color:var(--epanet-amber);">120</span>
      </div>

      <!-- Pipe diameter slider -->
      <div class="calc-row">
        <label id="lblFmDiam">Pipe Diameter (in)</label>
        <input type="range" id="fmDiam" min="4" max="60" step="2" value="24">
        <span class="val" id="valFmDiam">24 in</span>
      </div>

      <!-- Pipe slope slider -->
      <div class="calc-row">
        <label>Pipe Slope S₀ (ft/ft)</label>
        <input type="range" id="fmSlope" min="0.0001" max="0.05" step="0.0001" value="0.001">
        <span class="val" id="valFmSlope">0.001</span>
      </div>

      <!-- Formula toggle -->
      <div style="display:flex;gap:4px;margin:12px 0 4px;">
        <button id="btnFmSWMM" onclick="setFmFormula('swmm')" style="font-family:'JetBrains Mono',monospace;font-size:0.7rem;padding:5px 10px;border-radius:4px;border:1px solid var(--swmm-blue);background:rgba(59,130,246,0.12);color:var(--swmm-blue);cursor:pointer;">SWMM5 Source (R-based)</button>
        <button id="btnFmAlt" onclick="setFmFormula('alt')" style="font-family:'JetBrains Mono',monospace;font-size:0.7rem;padding:5px 10px;border-radius:4px;border:1px solid var(--border);background:transparent;color:var(--text-dim);cursor:pointer;">Reference Manual (D/S₀)</button>
      </div>
      <div style="font-size:0.72rem;color:var(--text-dim);margin-bottom:12px;">Two equivalent forms — toggle to compare</div>

      <!-- Material presets -->
      <div style="font-family:'JetBrains Mono',monospace;font-size:0.7rem;color:var(--text-dim);text-transform:uppercase;letter-spacing:1.5px;margin:16px 0 8px;">Material Presets</div>
      <div style="display:flex;flex-wrap:wrap;gap:6px;margin-bottom:20px;">
        <button class="fm-preset" onclick="fmPreset(150,0.009,'New PVC')" style="font-family:'JetBrains Mono',monospace;font-size:0.72rem;padding:6px 12px;border-radius:6px;border:1px solid var(--border);background:var(--bg-deep);color:var(--text-muted);cursor:pointer;">PVC (C=150)</button>
        <button class="fm-preset" onclick="fmPreset(140,0.013,'Concrete')" style="font-family:'JetBrains Mono',monospace;font-size:0.72rem;padding:6px 12px;border-radius:6px;border:1px solid var(--border);background:var(--bg-deep);color:var(--text-muted);cursor:pointer;">Concrete (C=140)</button>
        <button class="fm-preset" onclick="fmPreset(130,0.014,'Cast Iron')" style="font-family:'JetBrains Mono',monospace;font-size:0.72rem;padding:6px 12px;border-radius:6px;border:1px solid var(--border);background:var(--bg-deep);color:var(--text-muted);cursor:pointer;">Cast Iron (C=130)</button>
        <button class="fm-preset" onclick="fmPreset(120,0.015,'Steel')" style="font-family:'JetBrains Mono',monospace;font-size:0.72rem;padding:6px 12px;border-radius:6px;border:1px solid var(--border);background:var(--bg-deep);color:var(--text-muted);cursor:pointer;">Steel (C=120)</button>
        <button class="fm-preset" onclick="fmPreset(90,0.018,'Old CI')" style="font-family:'JetBrains Mono',monospace;font-size:0.72rem;padding:6px 12px;border-radius:6px;border:1px solid var(--border);background:var(--bg-deep);color:var(--text-muted);cursor:pointer;">Old Cast Iron (C=90)</button>
      </div>

      <!-- Live formula display -->
      <div id="fmFormula" style="background:rgba(13,17,23,0.8);border:1px solid var(--border);border-radius:8px;padding:16px;font-family:'JetBrains Mono',monospace;font-size:0.82rem;line-height:2;margin-bottom:16px;"></div>

      <!-- Friction slope comparison chart -->
      <div style="font-family:'JetBrains Mono',monospace;font-size:0.7rem;color:var(--text-dim);text-transform:uppercase;letter-spacing:1.5px;margin-bottom:8px;">Friction Slope vs Velocity — Manning (blue) vs Hazen-Williams (amber)</div>
      <div style="position:relative;">
        <canvas id="fmChart" width="620" height="220" role="img" aria-label="Friction slope comparison chart: Manning equation vs Hazen-Williams equation across velocity range" style="width:100%;max-width:620px;display:block;border-radius:6px;background:#0d1117;border:1px solid var(--border);"></canvas>
        <div id="fmTooltip" style="position:absolute;display:none;background:rgba(17,24,39,0.95);border:1px solid var(--border);border-radius:4px;padding:6px 10px;font-family:'JetBrains Mono',monospace;font-size:0.72rem;pointer-events:none;z-index:10;line-height:1.6;color:var(--text-muted);"></div>
      </div>

      <!-- % Difference -->
      <div style="display:grid;grid-template-columns:1fr 1fr 1fr;gap:12px;margin-top:16px;">
        <div class="result-box" style="text-align:center;border-color:rgba(59,130,246,0.2);background:rgba(59,130,246,0.04);">
          <div class="r-label" style="color:var(--swmm-blue);">SWMM Equiv. n</div>
          <div class="r-val" id="fmEquivN" style="color:var(--swmm-blue);">—</div>
          <div style="font-size:0.68rem;color:var(--text-dim);">from C via SWMM formula</div>
        </div>
        <div class="result-box" style="text-align:center;">
          <div class="r-label">Sf Difference at 5 ft/s</div>
          <div class="r-val" id="fmPctDiff">—</div>
          <div style="font-size:0.68rem;color:var(--text-dim);">Manning vs H-W</div>
        </div>
        <div class="result-box" style="text-align:center;border-color:rgba(245,158,11,0.2);background:rgba(245,158,11,0.04);">
          <div class="r-label" style="color:var(--epanet-amber);">SWMM Equiv. C</div>
          <div class="r-val" id="fmEquivC" style="color:var(--epanet-amber);">—</div>
          <div style="font-size:0.68rem;color:var(--text-dim);">from n via SWMM formula</div>
        </div>
      </div>
    </div>

    <!-- SWMM5 Source Code Reference -->
    <div class="accordion" id="fmCodeAccordion">
      <div class="accordion-item">
        <button class="accordion-trigger">
          SWMM5 forcemain.c — The Actual Conversion Code
          <span class="arrow">▸</span>
        </button>
        <div class="accordion-content">
          <div class="accordion-body">
            <p>Here's what SWMM5 actually does in <code style="color:var(--accent-cyan);">forcemain.c</code> to convert Hazen-Williams C to an equivalent Manning's n for force main display and initialization:</p>
            <div style="background:#0d1117;border:1px solid var(--border);border-radius:8px;padding:16px;font-family:'JetBrains Mono',monospace;font-size:0.78rem;line-height:1.8;overflow-x:auto;margin:12px 0;">
<span style="color:#8b949e;">// From SWMM5 forcemain.c — forcemain_getEquivN()</span>
<span style="color:#8b949e;">// Computes equivalent Manning's n from Hazen-Williams C</span>

<span style="color:#ff7b72;">double</span> <span style="color:#d2a8ff;">forcemain_getEquivN</span>(<span style="color:#ff7b72;">int</span> j, <span style="color:#ff7b72;">int</span> k) {
    <span style="color:#ff7b72;">double</span> a1, a2, r;

    <span style="color:#8b949e;">// Manning constant: 1.486 (US) or 1.0 (SI)</span>
    a1 = <span style="color:#79c0ff;">PHI</span>;          <span style="color:#8b949e;">// Manning's constant</span>
    <span style="color:#8b949e;">// H-W constant: 1.318 (US) or 0.8492 (SI)</span>
    a2 = <span style="color:#79c0ff;">Cf</span>;           <span style="color:#8b949e;">// Hazen-Williams constant</span>

    <span style="color:#8b949e;">// Hydraulic radius at full depth</span>
    r = <span style="color:#d2a8ff;">xsect_getRofY</span>(&Link[j].xsect, <span style="color:#79c0ff;">1.0</span>);

    <span style="color:#8b949e;">// n = (a1/a2) × R^(2/3 - 0.63) / C</span>
    <span style="color:#8b949e;">// The exponent difference (0.0367) makes n</span>
    <span style="color:#8b949e;">// weakly dependent on pipe diameter</span>
    <span style="color:#ff7b72;">return</span> (a1 / a2) * <span style="color:#d2a8ff;">pow</span>(r, <span style="color:#79c0ff;">2./3. - 0.63</span>)
           / Conduit[k].roughness;  <span style="color:#8b949e;">// roughness = C for H-W</span>
}</div>
            <p><strong>Key insight:</strong> SWMM drops the friction slope term (S<sub>f</sub><sup>0.04</sup>) from the full derivation, treating it as ≈ 1.0. This makes the conversion independent of flow conditions but introduces a 20–40% error in the friction slope when you compare Manning's equation using this equivalent n against the original H-W equation. It doesn't matter for simulation accuracy because SWMM uses H-W directly during force main routing — the equivalent n is only for display.</p>
            <p style="margin-top:12px;"><strong>The full derivation:</strong> Set Manning velocity = H-W velocity and solve for n:</p>
            <div style="background:#0d1117;border:1px solid var(--border);border-radius:8px;padding:12px 16px;font-family:'JetBrains Mono',monospace;font-size:0.8rem;line-height:1.9;margin-top:8px;">
<span style="color:#8b949e;">// Manning:  V = (φ/n) × R^(2/3) × Sf^(1/2)</span>
<span style="color:#8b949e;">// H-W:     V = Cf × C × R^(0.63) × Sf^(0.54)</span>
<span style="color:#8b949e;">//</span>
<span style="color:#8b949e;">// Set equal, solve for n:</span>
<span style="color:#8b949e;">// n = (φ / (Cf × C)) × R^(2/3 - 0.63) × Sf^(1/2 - 0.54)</span>
<span style="color:#8b949e;">// n = (φ / (Cf × C)) × R^(0.0367)    × Sf^(-0.04)</span>
<span style="color:#8b949e;">//                                       ↑ SWMM drops this</span>
<span style="color:#8b949e;">// Because Sf^(-0.04) ≈ 1.0 for typical slopes</span>
<span style="color:#8b949e;">//   At Sf = 0.001: Sf^(-0.04) = 1.32  (32% error)</span>
<span style="color:#8b949e;">//   At Sf = 0.01:  Sf^(-0.04) = 1.10  (10% error)</span>
<span style="color:#8b949e;">//   At Sf = 0.1:   Sf^(-0.04) = 1.04  ( 4% error)</span>
            </div>
          </div>
        </div>
      </div>
    </div>

    <!-- ===== DARCY-WEISBACH CONVERTER ===== -->
    <h3 style="margin-top:32px;margin-bottom:8px;font-size:1.1rem;">Darcy-Weisbach → Manning's n Conversion</h3>
    <p style="color:var(--text-muted);font-size:0.85rem;margin-bottom:16px;">
      SWMM5 also supports Darcy-Weisbach for force mains. The equivalent n is computed from the fully-turbulent Colebrook-White friction factor.
    </p>

    <div style="background:var(--bg-card);border:1px solid var(--border);border-radius:12px;padding:24px;margin-bottom:20px;">
      <div style="display:grid;grid-template-columns:1fr 1fr 1fr;gap:16px;align-items:end;">
        <div>
          <div class="calc-row">
            <label id="lblDwEps">Roughness Height ε (in)</label>
            <input type="range" id="dwEps" min="0.001" max="0.1" step="0.001" value="0.01">
            <span class="val" id="valDwEps">0.010 in</span>
          </div>
        </div>
        <div>
          <div class="calc-row">
            <label>Pipe Diameter</label>
            <span class="val" id="valDwDiam" style="font-size:0.82rem;">uses calculator diameter</span>
          </div>
        </div>
        <div class="result-box" style="text-align:center;border-color:rgba(16,185,129,0.3);background:rgba(16,185,129,0.06);">
          <div class="r-label" style="color:var(--accent-green);">D-W Equivalent n</div>
          <div class="r-val" id="dwResultN" style="color:var(--accent-green);">—</div>
        </div>
      </div>

      <!-- D-W Formula -->
      <div style="background:rgba(13,17,23,0.8);border:1px solid var(--border);border-radius:8px;padding:12px 16px;font-family:'JetBrains Mono',monospace;font-size:0.8rem;margin-top:16px;line-height:1.8;color:var(--text-muted);">
        <span style="color:var(--text-dim);font-size:0.7rem;">SWMM5 DARCY-WEISBACH FORMULA</span><br>
        f = 0.25 / [log₁₀(ε / (3.7 × D))]²<br>
        <span style="color:var(--accent-green);">n</span> = √(f / 185) × D<sup>1/6</sup><br>
        <span style="color:var(--text-dim);font-size:0.75rem;" id="dwCalcDetail"></span>
      </div>

      <!-- D-W Source Code -->
      <div class="accordion" style="margin-top:12px;">
        <div class="accordion-item">
          <button class="accordion-trigger">
            SWMM5 forcemain.c — Darcy-Weisbach Code
            <span class="arrow">▸</span>
          </button>
          <div class="accordion-content">
            <div class="accordion-body">
              <div style="background:#0d1117;border:1px solid var(--border);border-radius:8px;padding:14px;font-family:'JetBrains Mono',monospace;font-size:0.76rem;line-height:1.8;overflow-x:auto;">
<span style="color:#8b949e;">// From SWMM5 forcemain.c — Darcy-Weisbach equivalent n</span>
<span style="color:#8b949e;">// For fully turbulent flow using Colebrook-White friction factor</span>

<span style="color:#ff7b72;">double</span> <span style="color:#d2a8ff;">getEquivManningN_DW</span>(<span style="color:#ff7b72;">double</span> epsilon, <span style="color:#ff7b72;">double</span> D) {
    <span style="color:#ff7b72;">double</span> f, n;

    <span style="color:#8b949e;">// epsilon = roughness height (feet)</span>
    <span style="color:#8b949e;">// D = pipe diameter (feet)</span>

    <span style="color:#8b949e;">// Fully turbulent Darcy friction factor (Colebrook-White)</span>
    <span style="color:#8b949e;">// f(ε,∞) = 0.25 / [log(ε/(3.7*D))]²</span>
    f = <span style="color:#79c0ff;">0.25</span> / <span style="color:#d2a8ff;">pow</span>(<span style="color:#d2a8ff;">log10</span>(epsilon / (<span style="color:#79c0ff;">3.7</span> * D)), <span style="color:#79c0ff;">2.0</span>);

    <span style="color:#8b949e;">// n = sqrt(f/185) * D^(1/6)</span>
    n = <span style="color:#d2a8ff;">sqrt</span>(f / <span style="color:#79c0ff;">185.0</span>) * <span style="color:#d2a8ff;">pow</span>(D, <span style="color:#79c0ff;">1.0/6.0</span>);

    <span style="color:#ff7b72;">return</span> n;
}</div>
            </div>
          </div>
        </div>
      </div>
    </div>

    <!-- ===== HOW THE CONVERSION WORKS ===== -->
    <h3 style="margin-top:32px;margin-bottom:12px;font-size:1.1rem;">How the Force Main Conversion Works</h3>
    <div style="display:grid;grid-template-columns:1fr 1fr 1fr;gap:16px;margin-bottom:20px;">
      <div style="background:rgba(59,130,246,0.06);border:1px solid rgba(59,130,246,0.2);border-radius:10px;padding:16px;">
        <div style="color:var(--swmm-blue);font-weight:600;margin-bottom:6px;font-size:0.9rem;">1. The Problem</div>
        <p style="color:var(--text-muted);font-size:0.82rem;">SWMM5 uses Manning's equation for partial flow. For force mains (full flow), you choose Hazen-Williams or Darcy-Weisbach. SWMM needs a single n for consistency when the pipe transitions between regimes.</p>
      </div>
      <div style="background:rgba(16,185,129,0.06);border:1px solid rgba(16,185,129,0.2);border-radius:10px;padding:16px;">
        <div style="color:var(--accent-green);font-weight:600;margin-bottom:6px;font-size:0.9rem;">2. The Solution</div>
        <p style="color:var(--text-muted);font-size:0.82rem;">SWMM equates full-pipe Manning flow to H-W (or D-W) flow at the same slope, solving for the equivalent n that produces identical head loss. For H-W, this depends on diameter and slope. For D-W, only on diameter and roughness height.</p>
      </div>
      <div style="background:rgba(139,92,246,0.06);border:1px solid rgba(139,92,246,0.2);border-radius:10px;padding:16px;">
        <div style="color:var(--gravity-purple);font-weight:600;margin-bottom:6px;font-size:0.9rem;">3. The Caveat</div>
        <p style="color:var(--text-muted);font-size:0.82rem;">The equivalent n is approximate because Manning's and H-W use different exponents. SWMM uses H-W directly during full-flow routing — the equivalent n is only for display and the transition zone near surcharge.</p>
      </div>
    </div>

    <!-- ===== SWMM5 FORCE MAIN SETUP CHECKLIST ===== -->
    <h3 style="margin-top:32px;margin-bottom:12px;font-size:1.1rem;">How to Set Up a Force Main in SWMM5</h3>
    <p style="color:var(--text-muted);font-size:0.88rem;margin-bottom:16px;">
      This is what 80% of visitors actually need. Here's the .INP setup, the GUI steps, and the common mistakes.
    </p>

    <div style="background:var(--bg-card);border:1px solid var(--border);border-radius:12px;padding:24px;margin-bottom:20px;">
      <div style="font-family:'JetBrains Mono',monospace;font-size:0.7rem;text-transform:uppercase;letter-spacing:1.5px;color:var(--accent-green);margin-bottom:16px;">SWMM5 Force Main Setup Checklist</div>

      <div style="display:grid;gap:12px;font-size:0.88rem;color:var(--text-muted);">
        <div style="display:flex;gap:10px;align-items:flex-start;">
          <span style="color:var(--accent-green);font-size:1.1rem;line-height:1;">✅</span>
          <div><strong style="color:var(--text-primary);">[OPTIONS] → FORCE_MAIN_EQUATION = H-W</strong> (or D-W)<br>
          <span style="font-size:0.82rem;">This is a <em>global</em> setting. All force mains in the model use the same equation. Set it once in [OPTIONS].</span></div>
        </div>
        <div style="display:flex;gap:10px;align-items:flex-start;">
          <span style="color:var(--accent-green);font-size:1.1rem;line-height:1;">✅</span>
          <div><strong style="color:var(--text-primary);">[XSECTIONS] → Shape = FORCE_MAIN</strong> (not CIRCULAR)<br>
          <span style="font-size:0.82rem;">This is how SWMM5 knows a conduit is a force main. If you leave it as CIRCULAR, SWMM uses Manning's for both partial and full flow — you never get the H-W pressurized equation.</span></div>
        </div>
        <div style="display:flex;gap:10px;align-items:flex-start;">
          <span style="color:var(--accent-green);font-size:1.1rem;line-height:1;">✅</span>
          <div><strong style="color:var(--text-primary);">[CONDUITS] → Roughness = C value</strong> (if H-W) <strong>or ε</strong> (if D-W)<br>
          <span style="font-size:0.82rem;">The roughness field means different things depending on your FORCE_MAIN_EQUATION choice. For H-W, enter the C-factor (e.g., 130). For D-W, enter the roughness height in the model's length units.</span></div>
        </div>
        <div style="display:flex;gap:10px;align-items:flex-start;">
          <span style="color:var(--accent-green);font-size:1.1rem;line-height:1;">✅</span>
          <div><strong style="color:var(--text-primary);">Downstream node must allow surcharge</strong><br>
          <span style="font-size:0.82rem;">The force main discharges into a junction or storage node that can accept pressurized inflow. Set the surcharge depth appropriately.</span></div>
        </div>
        <div style="display:flex;gap:10px;align-items:flex-start;">
          <span style="color:var(--accent-green);font-size:1.1rem;line-height:1;">✅</span>
          <div><strong style="color:var(--text-primary);">Pump must be upstream to pressurize the main</strong><br>
          <span style="font-size:0.82rem;">The typical configuration: Wet Well (STORAGE) → Pump (PUMP link) → Force Main (CONDUIT with FORCE_MAIN shape) → Receiving Node</span></div>
        </div>
      </div>

      <!-- .INP snippet -->
      <div style="margin-top:20px;font-family:'JetBrains Mono',monospace;font-size:0.7rem;text-transform:uppercase;letter-spacing:1.5px;color:var(--text-dim);margin-bottom:8px;">Example .INP Sections</div>
      <div class="file-snippet" style="font-size:0.76rem;"><span class="kw">[OPTIONS]</span>
FORCE_MAIN_EQUATION  H-W          <span class="cm">;; or D-W</span>

<span class="kw">[CONDUITS]</span>
<span class="cm">;;Name  From    To     Length  Roughness</span>
FM-1    WetWell  Junc2  2000    130       <span class="cm">;; C=130 for H-W</span>

<span class="kw">[XSECTIONS]</span>
<span class="cm">;;Link  Shape       Geom1  Geom2  Geom3  Geom4</span>
FM-1    FORCE_MAIN  1.5    0      0      0     <span class="cm">;; 1.5 ft diameter</span>

<span class="kw">[PUMPS]</span>
<span class="cm">;;Name  From    To      Curve</span>
Pump1   WetWell FM-1    PumpCurve1</div>

      <div class="insight warn" style="margin-top:16px;">
        <div class="insight-label">⚠️ Common Mistake</div>
        <h3>Using CIRCULAR instead of FORCE_MAIN</h3>
        <p>If you accidentally leave the cross-section shape as CIRCULAR, SWMM will treat it as a gravity conduit and use Manning's equation for <em>all</em> flow conditions. You'll never get the H-W pressurized equation, and your headloss predictions will be wrong for full-flow conditions. Always verify the shape is FORCE_MAIN in [XSECTIONS].</p>
      </div>
    </div>

    <!-- ===== FLOW REGIME TRANSITION DIAGRAM ===== -->
    <h3 style="margin-top:32px;margin-bottom:12px;font-size:1.1rem;">When Does the n↔C Conversion Actually Matter?</h3>
    <p style="color:var(--text-muted);font-size:0.88rem;margin-bottom:16px;">
      SWMM5 switches equations based on whether the force main is full or partially full. The equivalent n ensures continuity at the transition.
    </p>

    <div style="background:var(--bg-card);border:1px solid var(--border);border-radius:12px;padding:24px;margin-bottom:20px;">
      <!-- SVG Flow Regime Diagram -->
      <svg width="660" height="200" viewBox="0 0 660 200" style="width:100%;max-width:660px;display:block;margin:0 auto;">
        <!-- Three zones -->
        <rect x="20" y="30" width="190" height="120" rx="8" fill="rgba(59,130,246,0.08)" stroke="rgba(59,130,246,0.3)" stroke-width="1"/>
        <rect x="235" y="30" width="190" height="120" rx="8" fill="rgba(139,92,246,0.08)" stroke="rgba(139,92,246,0.3)" stroke-width="1"/>
        <rect x="450" y="30" width="190" height="120" rx="8" fill="rgba(245,158,11,0.08)" stroke="rgba(245,158,11,0.3)" stroke-width="1"/>

        <!-- Zone headers -->
        <text x="115" y="55" text-anchor="middle" fill="#3b82f6" font-family="JetBrains Mono, Consolas, monospace" font-size="11" font-weight="600">PARTIAL FLOW</text>
        <text x="330" y="55" text-anchor="middle" fill="#8b5cf6" font-family="JetBrains Mono, Consolas, monospace" font-size="11" font-weight="600">TRANSITION</text>
        <text x="545" y="55" text-anchor="middle" fill="#f59e0b" font-family="JetBrains Mono, Consolas, monospace" font-size="11" font-weight="600">FULL FLOW</text>

        <!-- d/D labels -->
        <text x="115" y="75" text-anchor="middle" fill="#94a3b8" font-family="JetBrains Mono, Consolas, monospace" font-size="9">d/D &lt; 1.0</text>
        <text x="330" y="75" text-anchor="middle" fill="#94a3b8" font-family="JetBrains Mono, Consolas, monospace" font-size="9">d/D = 1.0</text>
        <text x="545" y="75" text-anchor="middle" fill="#94a3b8" font-family="JetBrains Mono, Consolas, monospace" font-size="9">d/D ≥ 1.0</text>

        <!-- Equations used -->
        <text x="115" y="100" text-anchor="middle" fill="#60a5fa" font-family="JetBrains Mono, Consolas, monospace" font-size="10">Manning's eqn</text>
        <text x="115" y="116" text-anchor="middle" fill="#60a5fa" font-family="JetBrains Mono, Consolas, monospace" font-size="9">with equiv. n</text>
        <text x="330" y="100" text-anchor="middle" fill="#a78bfa" font-family="JetBrains Mono, Consolas, monospace" font-size="10">Both give</text>
        <text x="330" y="116" text-anchor="middle" fill="#a78bfa" font-family="JetBrains Mono, Consolas, monospace" font-size="9">same Sf here</text>
        <text x="545" y="100" text-anchor="middle" fill="#fbbf24" font-family="JetBrains Mono, Consolas, monospace" font-size="10">H-W directly</text>
        <text x="545" y="116" text-anchor="middle" fill="#fbbf24" font-family="JetBrains Mono, Consolas, monospace" font-size="9">with C value</text>

        <!-- When it matters -->
        <text x="115" y="140" text-anchor="middle" fill="#10b981" font-family="JetBrains Mono, Consolas, monospace" font-size="8">✓ equiv n used here</text>
        <text x="330" y="140" text-anchor="middle" fill="#10b981" font-family="JetBrains Mono, Consolas, monospace" font-size="8">✓ smooth handoff</text>
        <text x="545" y="140" text-anchor="middle" fill="#64748b" font-family="JetBrains Mono, Consolas, monospace" font-size="8">✗ equiv n NOT used</text>

        <!-- Arrows -->
        <line x1="215" y1="90" x2="230" y2="90" stroke="#64748b" stroke-width="1.5" marker-end="url(#arrowhead)"/>
        <line x1="430" y1="90" x2="445" y2="90" stroke="#64748b" stroke-width="1.5" marker-end="url(#arrowhead)"/>
        <defs><marker id="arrowhead" markerWidth="8" markerHeight="6" refX="8" refY="3" orient="auto"><polygon points="0 0, 8 3, 0 6" fill="#64748b"/></marker></defs>

        <!-- Bottom annotation -->
        <text x="330" y="175" text-anchor="middle" fill="#94a3b8" font-family="Outfit, -apple-system, sans-serif" font-size="11">Pump startup/shutdown → partially full → equiv n matters</text>
        <text x="330" y="192" text-anchor="middle" fill="#94a3b8" font-family="Outfit, -apple-system, sans-serif" font-size="11">Pump running steady → always full → SWMM uses H-W directly, equiv n ignored</text>
      </svg>

      <div class="insight aha" style="margin-top:16px;">
        <div class="insight-label">💡 The Key Question</div>
        <h3>Does your force main ever run partially full?</h3>
        <p>If the pump runs continuously and the main is always pressurized, the equivalent n is <strong>never used</strong> — SWMM applies H-W directly. The conversion only matters during pump startup, shutdown, and cycling when the main drains down and refills. For pump stations with frequent on/off cycling, the transition zone matters. For constant-speed pumps running 24/7, it doesn't.</p>
      </div>
    </div>

    <!-- ===== SLOPE WARNING ===== -->
    <div id="fmSlopeWarning" style="display:none;background:rgba(210,169,34,0.07);border:1px solid rgba(210,169,34,0.25);border-radius:10px;padding:16px;margin-bottom:20px;">
      <div style="color:var(--yellow);font-weight:600;margin-bottom:6px;font-size:0.9rem;">⚠️ Low/Adverse Slope Warning</div>
      <p style="color:var(--text-muted);font-size:0.82rem;margin-bottom:8px;">
        The formula has (D/S₀)^0.04 — as S₀ approaches zero, the equivalent n goes to infinity. Many force mains are laid flat or even go uphill (adverse slope). SWMM5 enforces an internal minimum slope to prevent this singularity.
      </p>
      <p style="color:var(--text-muted);font-size:0.82rem;">
        At very low slopes, the <strong>Reference Manual formula</strong> (D/S₀-based) becomes unreliable, while the <strong>Source Code formula</strong> (R-based) is slope-independent and more stable. This is likely why SWMM5's actual source code uses the R-based form instead of the textbook D/S₀ form.
      </p>
    </div>

    <!-- ===== FORCE MAIN SYSTEM CONTEXT ===== -->
    <h3 style="margin-top:20px;margin-bottom:12px;font-size:1.1rem;">Force Main in Context: The Pump Station System</h3>
    <div style="background:var(--bg-card);border:1px solid var(--border);border-radius:12px;padding:20px;margin-bottom:20px;">
      <div style="font-family:'JetBrains Mono',monospace;font-size:0.82rem;line-height:2.2;color:var(--text-muted);text-align:center;letter-spacing:0.5px;">
        <span style="background:rgba(59,130,246,0.12);padding:4px 10px;border-radius:4px;border:1px solid rgba(59,130,246,0.3);color:var(--swmm-blue);">Wet Well<br><span style="font-size:0.7rem;">STORAGE node</span></span>
        <span style="color:var(--text-dim);"> ──→ </span>
        <span style="background:rgba(16,185,129,0.12);padding:4px 10px;border-radius:4px;border:1px solid rgba(16,185,129,0.3);color:var(--accent-green);">Pump<br><span style="font-size:0.7rem;">PUMP link</span></span>
        <span style="color:var(--text-dim);"> ──→ </span>
        <span style="background:rgba(245,158,11,0.12);padding:4px 10px;border-radius:4px;border:1px solid rgba(245,158,11,0.3);color:var(--epanet-amber);">Force Main<br><span style="font-size:0.7rem;">CONDUIT (FORCE_MAIN)</span></span>
        <span style="color:var(--text-dim);"> ──→ </span>
        <span style="background:rgba(139,92,246,0.12);padding:4px 10px;border-radius:4px;border:1px solid rgba(139,92,246,0.3);color:var(--gravity-purple);">Discharge<br><span style="font-size:0.7rem;">JUNCTION node</span></span>
      </div>

      <div style="display:grid;grid-template-columns:1fr 1fr;gap:12px;margin-top:16px;font-size:0.82rem;color:var(--text-muted);">
        <div>
          <strong style="color:var(--text-primary);">Your H-W C choice affects:</strong>
          <div style="margin-top:4px;">• System head curve intersection with pump curve</div>
          <div>• Pump cycling frequency (less friction → faster drawdown)</div>
          <div>• Pump discharge head (friction loss adds to static lift)</div>
        </div>
        <div>
          <strong style="color:var(--text-primary);">Total Dynamic Head:</strong>
          <div style="margin-top:4px;font-family:'JetBrains Mono',monospace;font-size:0.8rem;">
            TDH = Static Lift + h<sub>f</sub>(friction) + h<sub>m</sub>(minor)<br>
            <span style="color:var(--text-dim);">where h<sub>f</sub> depends on your C (or n)</span>
          </div>
        </div>
      </div>
    </div>

    <!-- ===== MULTI-SEGMENT NOTE ===== -->
    <div class="insight key" style="margin-bottom:20px;">
      <div class="insight-label">🔑 Multi-Segment Force Mains</div>
      <h3>Each segment gets a different equivalent n</h3>
      <p>Real force mains often have multiple diameters or slope changes, modeled as multiple CONDUIT links in series. Since the equivalent n depends on D and S₀, <strong>each segment gets a different internal n even if you assign the same C everywhere</strong>. A 12-inch segment at 0.5% slope and a 16-inch segment at 0.1% slope will have noticeably different equivalent n values — this tool lets you check each one.</p>
    </div>

    <div class="insight warn" style="margin-top:16px;">
      <div class="insight-label">⚠️ For SWMM Veterans</div>
      <h3>The conversion is approximate — and that's OK</h3>
      <p>Because Manning's and Hazen-Williams use different exponents for both hydraulic radius (2/3 vs 0.63) and friction slope (0.5 vs 0.54), no single n value perfectly matches a given C across all flow conditions. The chart above shows this divergence. SWMM5 handles this correctly by using H-W directly during force main routing — the equivalent n is only for initialization and display purposes.</p>
    </div>

    <div class="vf-card" style="border-color:rgba(16,185,129,0.3);margin-top:20px;">
      <div class="vf-card-title" style="color:var(--accent-green);">Roughness Direction Trainer</div>
      <div style="font-size:0.78rem;color:var(--text-muted);margin-bottom:14px;">Test your intuition about Manning&rsquo;s n vs Hazen-Williams C. For each scenario, predict what happens to each parameter. Click your answer for each row.</div>
      <div id="roughnessQuiz">
        <div id="rqQuestion" style="padding:14px;border-radius:8px;background:rgba(59,130,246,0.08);border:1px solid rgba(59,130,246,0.2);margin-bottom:14px;font-size:0.82rem;font-weight:600;color:var(--text-primary);"></div>
        <div style="overflow-x:auto;">
          <table class="vf-table" style="margin-bottom:14px;">
            <thead><tr><th>Parameter</th><th style="cursor:pointer;">Increases</th><th style="cursor:pointer;">Decreases</th><th style="cursor:pointer;">No Change</th></tr></thead>
            <tbody>
              <tr><td style="font-weight:600;">Manning&rsquo;s n</td>
                <td><button class="rq-btn" data-param="n" data-choice="up" onclick="rqAnswer(this)">&#x2191;</button></td>
                <td><button class="rq-btn" data-param="n" data-choice="down" onclick="rqAnswer(this)">&#x2193;</button></td>
                <td><button class="rq-btn" data-param="n" data-choice="same" onclick="rqAnswer(this)">&rarr;</button></td>
              </tr>
              <tr><td style="font-weight:600;">H-W C factor</td>
                <td><button class="rq-btn" data-param="c" data-choice="up" onclick="rqAnswer(this)">&#x2191;</button></td>
                <td><button class="rq-btn" data-param="c" data-choice="down" onclick="rqAnswer(this)">&#x2193;</button></td>
                <td><button class="rq-btn" data-param="c" data-choice="same" onclick="rqAnswer(this)">&rarr;</button></td>
              </tr>
              <tr><td style="font-weight:600;">Headloss</td>
                <td><button class="rq-btn" data-param="hl" data-choice="up" onclick="rqAnswer(this)">&#x2191;</button></td>
                <td><button class="rq-btn" data-param="hl" data-choice="down" onclick="rqAnswer(this)">&#x2193;</button></td>
                <td><button class="rq-btn" data-param="hl" data-choice="same" onclick="rqAnswer(this)">&rarr;</button></td>
              </tr>
              <tr><td style="font-weight:600;">Velocity</td>
                <td><button class="rq-btn" data-param="v" data-choice="up" onclick="rqAnswer(this)">&#x2191;</button></td>
                <td><button class="rq-btn" data-param="v" data-choice="down" onclick="rqAnswer(this)">&#x2193;</button></td>
                <td><button class="rq-btn" data-param="v" data-choice="same" onclick="rqAnswer(this)">&rarr;</button></td>
              </tr>
            </tbody>
          </table>
        </div>
        <div id="rqFeedback" style="padding:12px;border-radius:8px;font-family:var(--font-mono);font-size:0.72rem;display:none;"></div>
        <div style="display:flex;gap:10px;align-items:center;margin-top:10px;">
          <button id="rqCheck" onclick="rqCheckAnswers()" style="padding:8px 20px;border-radius:6px;border:1px solid var(--border);background:var(--bg-card);color:var(--text-primary);cursor:pointer;font-family:var(--font-mono);font-size:0.78rem;">Check Answers</button>
          <button id="rqNext" onclick="rqNextQuestion()" style="padding:8px 20px;border-radius:6px;border:1px solid rgba(59,130,246,0.3);background:rgba(59,130,246,0.1);color:var(--epanet-blue);cursor:pointer;font-family:var(--font-mono);font-size:0.78rem;">Next Question</button>
          <span id="rqScore" style="font-family:var(--font-mono);font-size:0.72rem;color:var(--text-muted);margin-left:auto;"></span>
        </div>
      </div>
    </div>
  </div>

  <!-- ===== SECTION: GOTCHAS ===== -->
  <div class="section" id="sec-gotchas">
    <h2 class="section-title">Gotchas for SWMM Veterans</h2>
    <p class="section-intro">
      The things that will trip you up, confuse you, or surprise you when you first open EPANET.
    </p>

    <div class="insight warn">
      <div class="insight-label">⚠️ Gotcha #1</div>
      <h3>Flow units change everything</h3>
      <p>SWMM typically uses CFS (cubic feet per second) or CMS. EPANET defaults to <strong>GPM</strong> (gallons per minute) in US units or <strong>LPS</strong> (liters per second) in SI. This affects how you read demands, pump curves, and results. The [OPTIONS] section's "Units" keyword sets this — and unlike SWMM, the flow unit choice also determines whether you're in US or SI for all other parameters.</p>
    </div>

    <div class="insight warn">
      <div class="insight-label">⚠️ Gotcha #2</div>
      <h3>Elevation means something different</h3>
      <p>In SWMM, junction elevation = <strong>invert elevation</strong> (bottom of the pipe). In EPANET, junction elevation = <strong>the elevation of the node</strong> (ground or pipeline level). There's no "invert" concept because pipes are full. Pressure = (Total Head - Elevation). If you set an EPANET junction elevation to 0, you're saying it's at sea level — not at the pipe bottom.</p>
    </div>

    <div class="insight warn">
      <div class="insight-label">⚠️ Gotcha #3</div>
      <h3>Negative pressures are your "flooding"</h3>
      <p>In SWMM, you worry about flooding (surcharge + ponding). In EPANET, the analogous problem is <strong>negative pressures</strong> — nodes where pressure drops below zero (or below the minimum service pressure). This means the system can't deliver water. It's the EPANET equivalent of "your system is failing."</p>
    </div>

    <div class="insight warn">
      <div class="insight-label">⚠️ Gotcha #4</div>
      <h3>No dynamic routing — water travels instantly</h3>
      <p>In SWMM's dynamic wave, flow propagates through the network at a finite speed governed by wave celerity. In EPANET's hydraulic solver, changing a pump status or valve setting affects the <strong>entire network simultaneously</strong> at that timestep. Only the water quality solver tracks travel time (advection through pipes).</p>
    </div>

    <div class="insight warn">
      <div class="insight-label">⚠️ Gotcha #5</div>
      <h3>Demand-driven vs pressure-driven analysis</h3>
      <p>Traditional EPANET assumes demands are always met regardless of pressure (demand-driven). This is like SWMM always accepting inflows at a junction regardless of capacity. Newer EPANET versions (2.2+) support <strong>pressure-driven demand</strong> where demand decreases with low pressure — much more realistic, like SWMM's surcharge limiting inflow.</p>
    </div>

    <div class="insight aha">
      <div class="insight-label">💡 The Good News</div>
      <h3>Your hydraulic intuition transfers 90%</h3>
      <p>Conservation of mass and energy. Head = elevation + pressure/depth. Friction increases with roughness, length, flow, and decreases with diameter. Pumps add energy, losses remove it. These fundamentals are <em>identical</em>. The other 10% is learning new vocabulary, different default units, and thinking "pressure" instead of "depth." Your 50 years of hydraulic intuition will serve you very well.</p>
    </div>

    <!-- Bonus Tips -->
    <h3 style="margin-top:32px;margin-bottom:16px;font-size:1.2rem;">Bonus Tips for Success</h3>
    <div style="background:var(--bg-card);border:1px solid var(--border);border-radius:12px;padding:24px;">
      <div style="display:grid;gap:12px;font-size:0.88rem;color:var(--text-muted);">
        <div><span style="color:var(--accent-green);font-weight:600;">✓</span> <strong>Start with simple networks</strong> — verify your understanding with a reservoir → pipe → junction before building complex models</div>
        <div><span style="color:var(--accent-green);font-weight:600;">✓</span> <strong>Check continuity</strong> — EPANET reports system flow balance; keep errors small (< 1%), just like SWMM</div>
        <div><span style="color:var(--accent-green);font-weight:600;">✓</span> <strong>Validate against hand calculations</strong> — use Hazen-Williams to check a few pipes manually, just like you'd check Manning's in SWMM</div>
        <div><span style="color:var(--accent-green);font-weight:600;">✓</span> <strong>Understand the energy grade line</strong> — the HGL profile is your new best friend, equivalent to SWMM's HGL/EGL profile view</div>
        <div><span style="color:var(--accent-green);font-weight:600;">✓</span> <strong>Read the EPANET manual</strong> — it's excellent and has many worked examples. Rossman (2000) is the classic reference.</div>
        <div><span style="color:var(--accent-green);font-weight:600;">✓</span> <strong>Remember the roughness flip</strong> — higher C = smoother, not rougher! Tattoo this on your arm if needed.</div>
        <div><span style="color:var(--accent-green);font-weight:600;">✓</span> <strong>Check units twice</strong> — especially flow units. A demand of "10" means 10 GPM in EPANET, not 10 CFS. That's a <strong>62×</strong> difference!</div>
        <div><span style="color:var(--accent-green);font-weight:600;">✓</span> <strong>Use EPANET-SWMM together</strong> — many real systems have both gravity collection and pressurized distribution. Your SWMM expertise + EPANET knowledge = complete water systems modeling.</div>
      </div>
    </div>

    <!-- Quick Reference Card -->
    <h3 style="margin-top:32px;margin-bottom:16px;font-size:1.2rem;">Quick Reference Card</h3>
    <table class="map-table">
      <thead>
        <tr><th style="color:var(--text-primary);">Concept</th><th>SWMM5</th><th>EPANET</th></tr>
      </thead>
      <tbody>
        <tr><td><strong>Flow Type</strong></td><td>Partial, free surface</td><td>Full, pressurized</td></tr>
        <tr><td><strong>Driving Force</strong></td><td>Gravity (elevation difference)</td><td>Pressure (head difference)</td></tr>
        <tr><td><strong>Roughness</strong></td><td>Manning's n (↑ = rougher)</td><td>Hazen-Williams C (↑ = smoother)</td></tr>
        <tr><td><strong>Solver</strong></td><td>Dynamic wave (transient St-Venant)</td><td>Gradient Algorithm (steady-state EPS)</td></tr>
        <tr><td><strong>Timestep</strong></td><td>Seconds (Courant-limited)</td><td>Minutes to hours (unconditionally stable)</td></tr>
        <tr><td><strong>Water Input</strong></td><td>Generated from rainfall + inflows</td><td>Specified as demands at junctions</td></tr>
        <tr><td><strong>Junction Elevation</strong></td><td>Invert (bottom of pipe)</td><td>Ground level or pipe centerline</td></tr>
        <tr><td><strong>Boundary Node</strong></td><td>Outfall (downstream)</td><td>Reservoir (source or sink)</td></tr>
        <tr><td><strong>Storage</strong></td><td>Any shape, evaporation, seepage</td><td>Cylindrical or curve, mixing models</td></tr>
        <tr><td><strong>Pipe Shape</strong></td><td>Any cross-section (20+ shapes)</td><td>Circular only, always full</td></tr>
        <tr><td><strong>Water Quality</strong></td><td>Multi-pollutant, buildup/washoff</td><td>Single constituent, chlorine/age/trace</td></tr>
        <tr><td><strong>Source Tracing</strong></td><td>Conservative pollutant (DIY)</td><td>Built-in one-click analysis</td></tr>
        <tr><td><strong>Energy Costs</strong></td><td>Not tracked</td><td>Full pump energy/cost analysis</td></tr>
        <tr><td><strong>File Format</strong></td><td>.inp (section-based, text)</td><td>.inp (section-based, text)</td></tr>
        <tr><td><strong>Control Rules</strong></td><td>IF-THEN-ELSE (DEPTH, STATUS)</td><td>IF-THEN-ELSE (LEVEL, STATUS IS)</td></tr>
      </tbody>
    </table>
  </div>

  <!-- ===== SECTION: WHICH TOOL? ===== -->
  <div class="section" id="sec-whichtool">
    <h2 class="section-title">Which Tool? SWMM5 vs EPANET Decision Guide</h2>
    <p class="section-intro">
      The most common mistake isn't a bad translation — it's using the wrong tool entirely. This section helps you decide when to stay in SWMM5, when to move to EPANET, and when you need both.
    </p>

    <!-- ===== DECISION TREE ===== -->
    <h3 style="margin-bottom:12px;font-size:1.1rem;">Decision Flowchart</h3>
    <div style="background:var(--bg-card);border:1px solid var(--border);border-radius:12px;padding:24px;margin-bottom:24px;">
      <svg width="660" height="520" viewBox="0 0 660 520" style="width:100%;max-width:660px;display:block;margin:0 auto;">
        <!-- Q1: Does it rain? -->
        <rect x="210" y="10" width="240" height="50" rx="25" fill="rgba(6,182,212,0.12)" stroke="var(--accent-cyan)" stroke-width="1.5"/>
        <text x="330" y="40" text-anchor="middle" fill="#06b6d4" font-family="JetBrains Mono, Consolas, monospace" font-size="11" font-weight="600">Does rainfall drive the system?</text>

        <!-- YES → SWMM -->
        <line x1="250" y1="60" x2="150" y2="100" stroke="#64748b" stroke-width="1"/>
        <text x="185" y="78" fill="#10b981" font-family="JetBrains Mono, Consolas, monospace" font-size="9">YES</text>
        <rect x="50" y="100" width="200" height="44" rx="8" fill="rgba(59,130,246,0.1)" stroke="var(--swmm-blue)" stroke-width="1.5"/>
        <text x="150" y="118" text-anchor="middle" fill="#3b82f6" font-family="JetBrains Mono, Consolas, monospace" font-size="10" font-weight="600">→ SWMM5</text>
        <text x="150" y="134" text-anchor="middle" fill="#94a3b8" font-family="JetBrains Mono, Consolas, monospace" font-size="8">Runoff, collection, combined sewers</text>

        <!-- NO → Q2 -->
        <line x1="410" y1="60" x2="510" y2="100" stroke="#64748b" stroke-width="1"/>
        <text x="470" y="78" fill="#ef4444" font-family="JetBrains Mono, Consolas, monospace" font-size="9">NO</text>

        <!-- Q2: Pressurized distribution? -->
        <rect x="380" y="100" width="260" height="50" rx="25" fill="rgba(6,182,212,0.12)" stroke="var(--accent-cyan)" stroke-width="1.5"/>
        <text x="510" y="122" text-anchor="middle" fill="#06b6d4" font-family="JetBrains Mono, Consolas, monospace" font-size="10" font-weight="600">Pressurized water</text>
        <text x="510" y="138" text-anchor="middle" fill="#06b6d4" font-family="JetBrains Mono, Consolas, monospace" font-size="10" font-weight="600">distribution network?</text>

        <!-- YES → EPANET -->
        <line x1="510" y1="150" x2="510" y2="190" stroke="#64748b" stroke-width="1"/>
        <text x="520" y="175" fill="#10b981" font-family="JetBrains Mono, Consolas, monospace" font-size="9">YES</text>
        <rect x="410" y="190" width="200" height="44" rx="8" fill="rgba(245,158,11,0.1)" stroke="var(--epanet-amber)" stroke-width="1.5"/>
        <text x="510" y="208" text-anchor="middle" fill="#f59e0b" font-family="JetBrains Mono, Consolas, monospace" font-size="10" font-weight="600">→ EPANET</text>
        <text x="510" y="224" text-anchor="middle" fill="#94a3b8" font-family="JetBrains Mono, Consolas, monospace" font-size="8">Pipes, tanks, pumps, chlorine</text>

        <!-- Q3: Force mains or pump stations? -->
        <rect x="50" y="170" width="260" height="50" rx="25" fill="rgba(6,182,212,0.12)" stroke="var(--accent-cyan)" stroke-width="1.5"/>
        <text x="180" y="192" text-anchor="middle" fill="#06b6d4" font-family="JetBrains Mono, Consolas, monospace" font-size="10" font-weight="600">Force mains or pump</text>
        <text x="180" y="208" text-anchor="middle" fill="#06b6d4" font-family="JetBrains Mono, Consolas, monospace" font-size="10" font-weight="600">stations in collection?</text>
        <line x1="150" y1="144" x2="150" y2="170" stroke="#64748b" stroke-width="1"/>

        <!-- YES → SWMM with FM -->
        <line x1="100" y1="220" x2="100" y2="260" stroke="#64748b" stroke-width="1"/>
        <text x="70" y="245" fill="#10b981" font-family="JetBrains Mono, Consolas, monospace" font-size="9">YES</text>
        <rect x="10" y="260" width="200" height="54" rx="8" fill="rgba(59,130,246,0.1)" stroke="var(--swmm-blue)" stroke-width="1.5"/>
        <text x="110" y="278" text-anchor="middle" fill="#3b82f6" font-family="JetBrains Mono, Consolas, monospace" font-size="10" font-weight="600">→ SWMM5 + Force Main</text>
        <text x="110" y="294" text-anchor="middle" fill="#94a3b8" font-family="JetBrains Mono, Consolas, monospace" font-size="8">H-W or D-W for pressurized,</text>
        <text x="110" y="306" text-anchor="middle" fill="#94a3b8" font-family="JetBrains Mono, Consolas, monospace" font-size="8">Manning for partial</text>

        <!-- Q4: Water quality in distribution? -->
        <line x1="510" y1="234" x2="510" y2="270" stroke="#64748b" stroke-width="1"/>
        <rect x="380" y="270" width="260" height="50" rx="25" fill="rgba(6,182,212,0.12)" stroke="var(--accent-cyan)" stroke-width="1.5"/>
        <text x="510" y="292" text-anchor="middle" fill="#06b6d4" font-family="JetBrains Mono, Consolas, monospace" font-size="10" font-weight="600">Need chlorine residual,</text>
        <text x="510" y="308" text-anchor="middle" fill="#06b6d4" font-family="JetBrains Mono, Consolas, monospace" font-size="10" font-weight="600">water age, or source trace?</text>
        <line x1="510" y1="320" x2="510" y2="350" stroke="#64748b" stroke-width="1"/>
        <text x="520" y="340" fill="#10b981" font-family="JetBrains Mono, Consolas, monospace" font-size="9">YES</text>
        <rect x="410" y="350" width="200" height="44" rx="8" fill="rgba(245,158,11,0.1)" stroke="var(--epanet-amber)" stroke-width="1.5"/>
        <text x="510" y="368" text-anchor="middle" fill="#f59e0b" font-family="JetBrains Mono, Consolas, monospace" font-size="10" font-weight="600">→ EPANET + Quality</text>
        <text x="510" y="384" text-anchor="middle" fill="#94a3b8" font-family="JetBrains Mono, Consolas, monospace" font-size="8">Bulk/wall decay, mixing models</text>

        <!-- Q5: Both collection + distribution? -->
        <rect x="170" y="350" width="200" height="50" rx="25" fill="rgba(139,92,246,0.12)" stroke="var(--gravity-purple)" stroke-width="1.5"/>
        <text x="270" y="372" text-anchor="middle" fill="#8b5cf6" font-family="JetBrains Mono, Consolas, monospace" font-size="10" font-weight="600">Collection AND</text>
        <text x="270" y="388" text-anchor="middle" fill="#8b5cf6" font-family="JetBrains Mono, Consolas, monospace" font-size="10" font-weight="600">distribution together?</text>
        <line x1="270" y1="400" x2="270" y2="430" stroke="#64748b" stroke-width="1"/>
        <text x="280" y="420" fill="#10b981" font-family="JetBrains Mono, Consolas, monospace" font-size="9">YES</text>

        <rect x="140" y="430" width="260" height="54" rx="8" fill="rgba(139,92,246,0.08)" stroke="var(--gravity-purple)" stroke-width="1.5"/>
        <text x="270" y="448" text-anchor="middle" fill="#8b5cf6" font-family="JetBrains Mono, Consolas, monospace" font-size="10" font-weight="600">→ Use BOTH (or ICM)</text>
        <text x="270" y="464" text-anchor="middle" fill="#94a3b8" font-family="JetBrains Mono, Consolas, monospace" font-size="8">SWMM5 for collection + EPANET for distribution</text>
        <text x="270" y="478" text-anchor="middle" fill="#94a3b8" font-family="JetBrains Mono, Consolas, monospace" font-size="8">or InfoWorks ICM for integrated modeling</text>

        <!-- Connecting lines -->
        <line x1="260" y1="220" x2="330" y2="350" stroke="#64748b" stroke-width="1" stroke-dasharray="4,4"/>
        <line x1="400" y1="375" x2="370" y2="375" stroke="#64748b" stroke-width="1" stroke-dasharray="4,4"/>
      </svg>
    </div>

    <!-- ===== WHEN NOT TO TRANSLATE ===== -->
    <h3 style="margin-top:24px;margin-bottom:12px;font-size:1.1rem;">When NOT to Translate — Stay in SWMM5</h3>
    <div style="display:grid;grid-template-columns:1fr 1fr;gap:16px;margin-bottom:24px;">
      <div style="background:rgba(59,130,246,0.06);border:1px solid rgba(59,130,246,0.2);border-radius:10px;padding:16px;">
        <div style="color:var(--swmm-blue);font-weight:600;margin-bottom:8px;font-size:0.95rem;">🔵 Stay in SWMM5 for:</div>
        <div style="color:var(--text-muted);font-size:0.85rem;display:grid;gap:6px;">
          <div>• <strong>Rainfall-runoff modeling</strong> — EPANET has zero hydrology. No subcatchments, no infiltration, no runoff.</div>
          <div>• <strong>Combined sewer systems</strong> — EPANET can't model CSO diversions, regulators, or wet-weather overflow.</div>
          <div>• <strong>Open-channel flow</strong> — EPANET is pressurized-only. No free surface, no supercritical/subcritical transitions.</div>
          <div>• <strong>Backwater effects</strong> — EPANET's steady-state solver doesn't propagate downstream conditions upstream over time.</div>
          <div>• <strong>Surcharge analysis</strong> — If you need to know when pipes pressurize and flood, that's SWMM territory.</div>
          <div>• <strong>LID/green infrastructure</strong> — Bio-retention, permeable pavement, rain gardens — all SWMM only.</div>
          <div>• <strong>Multi-pollutant washoff</strong> — Buildup/washoff from subcatchments with co-pollutant relationships.</div>
        </div>
      </div>
      <div style="background:rgba(245,158,11,0.06);border:1px solid rgba(245,158,11,0.2);border-radius:10px;padding:16px;">
        <div style="color:var(--epanet-amber);font-weight:600;margin-bottom:8px;font-size:0.95rem;">🟡 Use EPANET for:</div>
        <div style="color:var(--text-muted);font-size:0.85rem;display:grid;gap:6px;">
          <div>• <strong>Water distribution operations</strong> — tank filling/draining cycles, pump scheduling, pressure zones.</div>
          <div>• <strong>Fire flow analysis</strong> — can the system deliver 1,500 GPM at 20 psi residual at node X?</div>
          <div>• <strong>Chlorine residual modeling</strong> — bulk + wall decay, maintaining minimum residual throughout the network.</div>
          <div>• <strong>Water age analysis</strong> — identifying dead ends, oversized mains, stagnation zones.</div>
          <div>• <strong>Source blending</strong> — what % of water at each node comes from Plant A vs Plant B?</div>
          <div>• <strong>Energy cost optimization</strong> — pump energy consumption, demand charges, optimal pump scheduling.</div>
          <div>• <strong>Pressure-dependent demand</strong> — low-pressure scenario analysis (pipe breaks, outages).</div>
        </div>
      </div>
    </div>

    <!-- ===== CONVERGENCE CROSSWALK ===== -->
    <h3 style="margin-top:24px;margin-bottom:12px;font-size:1.1rem;">Convergence Troubleshooting: SWMM5 vs EPANET</h3>
    <p style="color:var(--text-muted);font-size:0.88rem;margin-bottom:16px;">
      You're used to SWMM5's convergence behavior. Here's how EPANET's differs and what to do when things go wrong.
    </p>

    <div class="compare-grid" style="margin-bottom:20px;">
      <div class="compare-col swmm-side">
        <div class="compare-header swmm">SWMM5 — Convergence Issues</div>
        <h3 style="font-size:0.95rem;">What you're used to</h3>
        <div style="color:var(--text-muted);font-size:0.85rem;display:grid;gap:8px;">
          <div><strong>Continuity error > 10%</strong> — Courant condition violated. Reduce timestep or lengthen short conduits.</div>
          <div><strong>Flow oscillations</strong> — Numerical instability at junctions with small surface area. Increase ponded area or reduce timestep.</div>
          <div><strong>"Node X flooded"</strong> — Head exceeds max depth. Increase max depth, add ponded area, or upsize pipe.</div>
          <div><strong>Negative depths</strong> — Usually a stability issue. Check for very steep slopes + small pipes + large timestep.</div>
          <div><strong>Pump cycling wildly</strong> — Control rules fighting each other. Add hysteresis (different on/off depths).</div>
        </div>
      </div>
      <div class="compare-col epanet-side">
        <div class="compare-header epanet">EPANET — Convergence Issues</div>
        <h3 style="font-size:0.95rem;">What's different</h3>
        <div style="color:var(--text-muted);font-size:0.85rem;display:grid;gap:8px;">
          <div><strong>"System unbalanced"</strong> — Gradient algorithm didn't converge within max trials. Increase TRIALS in [OPTIONS] (default 40, try 200).</div>
          <div><strong>Negative pressures</strong> — Node demand exceeds supply at available pressure. Check for disconnected nodes, closed pipes, or inadequate source head.</div>
          <div><strong>System disconnected</strong> — Nodes unreachable from any reservoir/tank. Check pipe status (Open/Closed) and valve settings.</div>
          <div><strong>Pump cannot deliver</strong> — Operating point off the pump curve. Check static head vs. pump shutoff head. Add a check valve.</div>
          <div><strong>Hydraulic equations unbalanced</strong> — Usually a modeling error: zero-length pipe, pump with no curve, valve in wrong orientation.</div>
        </div>
      </div>
    </div>

    <div class="accordion" id="convergenceAccordion">
      <div class="accordion-item">
        <button class="accordion-trigger">
          EPANET Convergence Settings — The [OPTIONS] You Need to Know
          <span class="arrow">▸</span>
        </button>
        <div class="accordion-content">
          <div class="accordion-body">
            <p>In SWMM5, you tune convergence with the routing timestep, Courant safety factor, and THREADS. In EPANET, the key settings are:</p>
            <p><strong>TRIALS</strong> — Maximum iterations per hydraulic timestep (default 40). If you get "unbalanced," try 200. If that doesn't help, it's a modeling error, not a solver issue.</p>
            <p><strong>ACCURACY</strong> — Convergence criterion for flow changes (default 0.01 = 1%). Tighter values (0.001) give more precision but need more iterations.</p>
            <p><strong>UNBALANCED CONTINUE 10</strong> — If the solver can't converge, continue the simulation for up to 10 more trials instead of stopping. Useful for models with complex pump controls that occasionally have transient imbalances.</p>
            <p><strong>CHECKFREQ / MAXCHECK / DAMPLIMIT</strong> — Advanced convergence controls. CHECKFREQ sets how often the solver checks for status changes (valve/pump). DAMPLIMIT controls numerical damping. You rarely need these unless your model has many interacting control rules.</p>
            <p><strong>Key difference from SWMM5:</strong> EPANET's solver either converges (and the answer is correct) or it doesn't (and tells you). There's no gradual degradation like SWMM's rising continuity error. It's binary — works or doesn't.</p>
          </div>
        </div>
      </div>

      <div class="accordion-item">
        <button class="accordion-trigger">
          Zero-Demand Nodes and Other EPANET Traps
          <span class="arrow">▸</span>
        </button>
        <div class="accordion-content">
          <div class="accordion-body">
            <p><strong>Zero-demand nodes:</strong> Unlike SWMM5 where a junction with no inflow just sits there quietly, EPANET junctions with zero demand can cause issues in dead-end branches — no flow means no headloss calculation, which can make pressures undefined. Always give dead-end nodes a tiny demand (0.001 GPM) or connect them through a loop.</p>
            <p><strong>Elevation datum:</strong> SWMM5 uses invert elevation (bottom of pipe). EPANET uses ground/pipe elevation. If you're converting a SWMM5 model to EPANET, you need to shift all elevations from invert to ground — typically by adding the pipe diameter. Don't just copy the numbers.</p>
            <p><strong>Pump curves:</strong> SWMM5 accepts 1-point, 3-point, and 4-point pump curves with specific curve types (Type 1–4). EPANET accepts any number of points on a head-flow curve. If converting, you may need to resample SWMM's curve at more points, especially for variable-speed pumps where the affinity laws shift the entire curve.</p>
            <p><strong>Pipe status:</strong> EPANET pipes can be Open, Closed, or CV (check valve). SWMM5 conduits don't have a status field — they're always "open" and flow direction is determined by hydraulics. If you need a one-way pipe in EPANET, set the status to CV.</p>
          </div>
        </div>
      </div>
    </div>

    <!-- ===== WORKING EXAMPLE ===== -->
    <h3 style="margin-top:32px;margin-bottom:12px;font-size:1.1rem;">Working Example: The Same System in Both Models</h3>
    <p style="color:var(--text-muted);font-size:0.88rem;margin-bottom:16px;">
      A simple system — source, pipe, endpoint — modeled in both SWMM5 and EPANET. Side-by-side .INP files showing exact equivalences.
    </p>

    <div class="compare-grid" style="margin-bottom:20px;">
      <div class="compare-col swmm-side">
        <div class="compare-header swmm">SWMM5 .INP — Gravity Pipe</div>
        <div class="file-snippet" style="font-size:0.74rem;"><span class="kw">[TITLE]</span>
Simple gravity system

<span class="kw">[OPTIONS]</span>
FLOW_UNITS           CFS
ROUTING_STEP         00:00:30

<span class="kw">[JUNCTIONS]</span>
<span class="cm">;;Name  Elev   MaxDepth</span>
J1      100    10       <span class="cm">;invert</span>
J2       95     8       <span class="cm">;invert</span>

<span class="kw">[OUTFALLS]</span>
<span class="cm">;;Name  Elev  Type</span>
Out1    90    FREE

<span class="kw">[CONDUITS]</span>
<span class="cm">;;Name  From  To   Len  n</span>
C1      J1    J2   500  0.013
C2      J2    Out1 400  0.013

<span class="kw">[XSECTIONS]</span>
<span class="cm">;;Link  Shape     Geom1</span>
C1      CIRCULAR  2.0
C2      CIRCULAR  2.0

<span class="kw">[INFLOWS]</span>
<span class="cm">;;Node  Type  TimeSeries</span>
J1      FLOW  Inflow1</div>
      </div>
      <div class="compare-col epanet-side">
        <div class="compare-header epanet">EPANET .INP — Pressurized Pipe</div>
        <div class="file-snippet" style="font-size:0.74rem;"><span class="kw2">[TITLE]</span>
Same system, pressurized

<span class="kw2">[OPTIONS]</span>
Units            GPM
Headloss         H-W
Hydraulic Timestep  1:00

<span class="kw2">[JUNCTIONS]</span>
<span class="cm">;;ID   Elev  Demand  Pattern</span>
J1     100   0       <span class="cm">;no demand</span>
J2      95   50      Daily <span class="cm">;50 GPM</span>

<span class="kw2">[RESERVOIRS]</span>
<span class="cm">;;ID   Head</span>
R1     150  <span class="cm">;fixed head</span>

<span class="kw2">[PIPES]</span>
<span class="cm">;;ID  N1  N2  Len  Diam  C</span>
P1    R1  J1  500  24    130
P2    J1  J2  400  24    130

<span class="kw2">[PATTERNS]</span>
<span class="cm">;;ID    Multipliers</span>
Daily   0.5 0.4 0.5 0.7 1.0
Daily   1.3 1.5 1.4 1.2 1.0
Daily   0.9 0.8 0.9 1.2 1.4
Daily   1.1 0.9 0.7 0.6 0.5</div>
      </div>
    </div>

    <div class="insight aha">
      <div class="insight-label">💡 Key Translation Notes</div>
      <h3>What changed between the two .INP files</h3>
      <p><strong>Outfall → Reservoir:</strong> SWMM's outfall (where water leaves) becomes EPANET's reservoir (where water enters). The direction flipped. The reservoir has a fixed head of 150 ft — this is the source pushing water into the system.</p>
      <p style="margin-top:8px;"><strong>Inflow → Demand:</strong> SWMM's direct inflow time series at J1 becomes EPANET's demand at J2 with a diurnal pattern. Water enters via reservoir, not via inflow. Demands pull water out at junctions.</p>
      <p style="margin-top:8px;"><strong>Manning's n → H-W C:</strong> SWMM uses n=0.013 (concrete). EPANET uses C=130 (equivalent). The roughness direction flipped — higher C means smoother.</p>
      <p style="margin-top:8px;"><strong>CIRCULAR → diameter in inches:</strong> SWMM's [XSECTIONS] with CIRCULAR 2.0 (ft) becomes EPANET's diameter 24 (inches) directly in [PIPES]. No separate cross-section section needed.</p>
      <p style="margin-top:8px;"><strong>Timestep:</strong> SWMM's 30-second routing step becomes EPANET's 1-hour hydraulic timestep. A 120× difference — because there's no wave propagation to track.</p>
    </div>

    <!-- ===== TRANSIENT CHECKLIST ===== -->
    <h3 style="margin-top:32px;margin-bottom:12px;font-size:1.1rem;">Transient Checklist: When EPANET's Steady-State Breaks Down</h3>
    <div style="background:var(--bg-card);border:1px solid var(--border);border-radius:12px;padding:20px;margin-bottom:20px;">
      <p style="color:var(--text-muted);font-size:0.88rem;margin-bottom:16px;">
        If you're a SWMM5 modeler accustomed to tracking wave propagation, here's when EPANET's steady-state assumption will mislead you:
      </p>
      <div style="display:grid;gap:10px;font-size:0.85rem;color:var(--text-muted);">
        <div style="display:flex;gap:10px;"><span style="color:var(--accent-red);">⚠</span> <strong>Water hammer from rapid valve closure</strong> — EPANET won't show the pressure spike. Need a transient solver (HAMMER, AFT Impulse).</div>
        <div style="display:flex;gap:10px;"><span style="color:var(--accent-red);">⚠</span> <strong>Pump trip (sudden power failure)</strong> — EPANET sees the pump off at the next timestep; it doesn't model the inertial rundown or pressure wave.</div>
        <div style="display:flex;gap:10px;"><span style="color:var(--accent-red);">⚠</span> <strong>Rapid demand changes (fire flow startup)</strong> — EPANET applies the new demand instantly; no propagation delay through the network.</div>
        <div style="display:flex;gap:10px;"><span style="color:var(--accent-red);">⚠</span> <strong>Column separation and vapor cavity collapse</strong> — These require transient modeling with cavitation. EPANET can't detect them.</div>
        <div style="display:flex;gap:10px;"><span style="color:var(--accent-green);">✓</span> <strong>Slow operational changes (tank filling, demand patterns)</strong> — EPANET handles these perfectly with EPS. No transient solver needed.</div>
        <div style="display:flex;gap:10px;"><span style="color:var(--accent-green);">✓</span> <strong>Pump scheduling with gradual transitions</strong> — If pumps ramp up/down over minutes, EPANET's timestep resolution is fine.</div>
        <div style="display:flex;gap:10px;"><span style="color:var(--accent-green);">✓</span> <strong>Valve position changes over hours</strong> — PRV/PSV setpoint changes between timesteps are well-handled.</div>
      </div>
    </div>

    <div class="insight key">
      <div class="insight-label">🔑 The Rule of Thumb</div>
      <h3>If it happens faster than your EPANET timestep, you need a different tool</h3>
      <p>EPANET's 1-hour hydraulic timestep means anything that changes on a seconds-to-minutes timescale is invisible. SWMM5's 1-second timestep captures events that happen within seconds. For water distribution, the question is: does the event happen faster than the EPS timestep? If yes, you need either SWMM5 (for free-surface transients) or a dedicated transient solver (for pressure-wave transients like water hammer).</p>
    </div>
  </div>

  <!-- ===== SECTION: FORCE MAINS CONVERTER ===== -->
  <div class="section" id="sec-forcemains">
    <h2 class="section-title">SWMM5 + EPANET Force Main Converter v2.0</h2>
    <p class="section-intro">Professional-grade roughness coefficient translation tool with uncertainty quantification. EPA SWMM5 Reference Manual Vol. II, Section 7.3.3 compliant.</p>

    <div class="fm-conv-disclaimer">
      <div style="display:flex;align-items:flex-start;gap:12px;">
        <span style="color:var(--accent-red);font-size:1.2rem;flex-shrink:0;">⚠</span>
        <div>
          <p style="font-size:0.85rem;color:var(--accent-red);font-weight:600;margin-bottom:4px;">ENGINEERING DISCLAIMER</p>
          <p style="font-size:0.78rem;color:var(--text-muted);">This tool provides roughness coefficient translations for educational and preliminary design purposes. Results include uncertainty quantification based on typical field measurement errors. Final designs must be validated against EPA SWMM5 Reference Manual (Vol. II, Hydraulics) and local engineering standards. <span style="color:var(--accent-red);">Always verify critical designs with manual calculations.</span></p>
        </div>
      </div>
    </div>

    <div class="fm-conv-subtabs">
      <button class="fm-conv-subtab" onclick="fm_setWorkflow('swmm5')" id="fm-btn-swmm5">SWMM5 Only</button>
      <button class="fm-conv-subtab fm-active" onclick="fm_setWorkflow('epanet')" id="fm-btn-epanet">EPANET ↔ SWMM5</button>
      <button class="fm-conv-subtab" onclick="fm_setWorkflow('batch')" id="fm-btn-batch">Batch Mode</button>
      <button class="fm-conv-subtab" onclick="fm_setWorkflow('test')" id="fm-btn-test">Unit Tests</button>
    </div>

    <div id="fm-epanet-banner" class="fm-conv-info-box" style="margin-bottom:20px;">
      <div style="display:flex;align-items:flex-start;gap:10px;">
        <span style="color:var(--accent-green);font-size:1.1rem;">ℹ</span>
        <div>
          <h3 style="font-weight:600;color:var(--accent-green);margin-bottom:4px;font-size:0.95rem;">EPANET → SWMM5 Translation Mode</h3>
          <p style="font-size:0.85rem;color:var(--text-muted);">EPANET defaults to Hazen-Williams (C) for all pipes. This tool calculates the equivalent Manning's n for SWMM5 Force Main links. <span style="color:var(--epanet-amber);font-weight:500;">Note: H-W is temperature-independent (calibrated ~15°C).</span></p>
        </div>
      </div>
    </div>

    <div id="fm-main-converter" class="fm-conv-grid">
      <div class="fm-conv-glass" style="display:flex;flex-direction:column;gap:20px;">
        <div style="display:flex;justify-content:space-between;align-items:center;">
          <h3 style="font-size:1.1rem;font-weight:600;">Hydraulic Parameters</h3>
          <div style="display:flex;gap:4px;">
            <button onclick="fm_setUnits('imperial')" id="fm-units-imperial" class="fm-conv-units-btn fm-conv-units-active">Imperial</button>
            <button onclick="fm_setUnits('metric')" id="fm-units-metric" class="fm-conv-units-btn fm-conv-units-inactive">Metric</button>
          </div>
        </div>

        <div>
          <label style="font-size:0.85rem;color:var(--text-muted);display:block;margin-bottom:6px;">SWMM5 Version</label>
          <select id="fm-swmm-version" onchange="fm_updateCalculation()" style="width:100%;background:var(--bg-deep);border:1px solid var(--border);border-radius:8px;padding:8px 12px;font-size:0.85rem;color:var(--text-muted);font-family:var(--font-body);">
            <option value="5.1">EPA SWMM5 5.1 (2008-2015)</option>
            <option value="5.2" selected>EPA SWMM5 5.2 (2020+)</option>
          </select>
          <p style="font-size:0.72rem;color:var(--text-dim);margin-top:4px;">Reference: EPA SWMM5 Reference Manual Vol. II, Section 7.3.3</p>
        </div>

        <div>
          <div style="display:flex;justify-content:space-between;align-items:center;margin-bottom:6px;">
            <label style="font-size:0.85rem;color:var(--text-muted);">Water Temperature</label>
            <span id="fm-temp-display" style="font-size:0.78rem;color:var(--swmm-glow);font-family:var(--font-mono);">15°C (59°F)</span>
          </div>
          <input type="range" id="fm-temperature" min="5" max="60" value="15" step="1" class="fm-conv-slider" oninput="fm_updateTemperature(); fm_updateCalculation()">
          <div style="display:flex;justify-content:space-between;font-size:0.72rem;color:var(--text-dim);margin-top:4px;">
            <span>5°C</span><span>15°C</span><span>30°C</span><span>60°C</span>
          </div>
          <div id="fm-temp-warning" class="fm-conv-warning-box" style="display:none;margin-top:8px;">
            <p style="font-size:0.78rem;color:var(--epanet-amber);font-weight:500;">⚠️ Temperature Warning</p>
            <p style="font-size:0.75rem;color:var(--text-muted);margin-top:4px;">At <span id="fm-temp-val">60</span>°C, D-W results will differ significantly from H-W due to viscosity changes.</p>
          </div>
        </div>

        <div>
          <label style="font-size:0.85rem;color:var(--text-muted);display:block;margin-bottom:8px;">Source Formula</label>
          <div style="display:grid;grid-template-columns:1fr 1fr 1fr;gap:8px;">
            <button onclick="fm_setSource('hw')" id="fm-src-hw" class="fm-conv-src-btn fm-src-active">
              <div style="font-weight:600;color:var(--swmm-glow);font-size:0.88rem;">Hazen-Williams</div>
              <div style="font-size:0.72rem;color:var(--text-dim);margin-top:4px;">C Factor</div>
            </button>
            <button onclick="fm_setSource('dw')" id="fm-src-dw" class="fm-conv-src-btn">
              <div style="font-weight:600;color:var(--gravity-purple);font-size:0.88rem;">Darcy-Weisbach</div>
              <div style="font-size:0.72rem;color:var(--text-dim);margin-top:4px;">ε (mm)</div>
            </button>
            <button onclick="fm_setSource('cm')" id="fm-src-cm" class="fm-conv-src-btn">
              <div style="font-weight:600;color:var(--accent-green);font-size:0.88rem;">Chezy-Manning</div>
              <div style="font-size:0.72rem;color:var(--text-dim);margin-top:4px;">n (direct)</div>
            </button>
          </div>
        </div>

        <div>
          <div style="display:flex;justify-content:space-between;align-items:center;margin-bottom:6px;">
            <label style="font-size:0.85rem;color:var(--text-primary);">Pipe Diameter</label>
            <span id="fm-diameter-display" style="font-family:var(--font-mono);font-size:1.05rem;font-weight:700;color:var(--swmm-glow);">24" (2.00 ft)</span>
          </div>
          <input type="range" id="fm-diameter" min="6" max="72" value="24" step="0.5" class="fm-conv-slider" oninput="fm_updateCalculation()">
        </div>

        <div>
          <div style="display:flex;justify-content:space-between;align-items:center;margin-bottom:6px;">
            <label style="font-size:0.85rem;color:var(--text-primary);">Pipe Slope</label>
            <span id="fm-slope-display" style="font-family:var(--font-mono);font-size:1.05rem;font-weight:700;color:var(--accent-green);">0.001 (0.10%)</span>
          </div>
          <input type="range" id="fm-slope" min="0.0001" max="0.05" value="0.001" step="0.0001" class="fm-conv-slider" oninput="fm_updateCalculation()">
          <div id="fm-slope-warning" class="fm-conv-warning-box" style="display:none;margin-top:8px;">
            <p style="font-size:0.78rem;color:var(--epanet-amber);">⚠️ High slope - individual n calculation recommended</p>
          </div>
        </div>

        <div>
          <div style="display:flex;justify-content:space-between;align-items:center;margin-bottom:6px;">
            <label id="fm-source-label" style="font-size:0.85rem;color:var(--text-primary);">H-W C Factor</label>
            <span id="fm-source-value-display" style="font-family:var(--font-mono);font-size:1.05rem;font-weight:700;color:var(--swmm-glow);">C = 120</span>
          </div>
          <input type="range" id="fm-source-value" min="60" max="150" value="120" step="1" class="fm-conv-slider" oninput="fm_updateCalculation()">
          <div style="display:flex;justify-content:space-between;font-size:0.72rem;color:var(--text-dim);margin-top:4px;">
            <span id="fm-source-min">60 (rough)</span><span id="fm-source-mid">105</span><span id="fm-source-max">150 (smooth)</span>
          </div>
          <div style="display:flex;align-items:center;gap:8px;margin-top:8px;">
            <input type="checkbox" id="fm-uncertainty-toggle" onchange="fm_updateCalculation()" checked style="accent-color:var(--accent-cyan);">
            <label style="font-size:0.75rem;color:var(--text-muted);">Show uncertainty bands (±10%)</label>
          </div>
        </div>

        <div style="border-top:1px solid var(--border);padding-top:16px;">
          <div style="display:flex;justify-content:space-between;align-items:center;margin-bottom:8px;">
            <div style="display:flex;align-items:center;gap:8px;">
              <input type="checkbox" id="fm-enable-flow" onchange="fm_toggleFlow()" checked style="accent-color:var(--accent-cyan);">
              <label style="font-size:0.85rem;color:var(--text-primary);">Enable Flow Analysis</label>
            </div>
            <span id="fm-reynolds-badge" style="padding:4px 8px;border-radius:4px;font-size:0.72rem;font-weight:700;background:rgba(16,185,129,0.15);color:var(--accent-green);border:1px solid rgba(16,185,129,0.4);font-family:var(--font-mono);">Re: 45k</span>
          </div>
          <div id="fm-flow-section">
            <div style="display:flex;justify-content:space-between;align-items:center;margin-bottom:6px;">
              <label style="font-size:0.85rem;color:var(--text-muted);">Flow Rate</label>
              <span id="fm-flow-display" style="font-family:var(--font-mono);font-size:0.85rem;font-weight:700;color:var(--gravity-purple);">3.0 ft³/s</span>
            </div>
            <input type="range" id="fm-flow-rate" min="0.1" max="20" value="3" step="0.1" class="fm-conv-slider" oninput="fm_updateCalculation()">
            <div id="fm-reynolds-display" style="margin-top:12px;padding:12px;background:var(--bg-card);border-radius:8px;border:1px solid var(--border);">
              <div style="display:flex;justify-content:space-between;align-items:center;margin-bottom:8px;">
                <span style="font-size:0.75rem;color:var(--text-muted);">Reynolds Number</span>
                <span id="fm-re-value" style="font-family:var(--font-mono);font-size:0.85rem;font-weight:700;">45,230</span>
              </div>
              <div class="fm-conv-re-bar-track">
                <div id="fm-re-bar" class="fm-conv-re-bar" style="width:60%;background:var(--accent-green);"></div>
              </div>
              <div id="fm-re-regime" style="display:flex;align-items:center;gap:8px;">
                <span style="width:8px;height:8px;border-radius:50%;background:var(--accent-green);display:inline-block;" class="fm-conv-pulse"></span>
                <span style="font-size:0.75rem;color:var(--accent-green);font-weight:500;">Turbulent (Valid)</span>
              </div>
            </div>
          </div>
        </div>
      </div>

      <div style="display:flex;flex-direction:column;gap:20px;">
        <div class="fm-conv-glass">
          <h3 style="font-size:0.78rem;font-weight:600;color:var(--text-muted);text-transform:uppercase;letter-spacing:2px;margin-bottom:16px;">Results with Uncertainty</h3>
          <div style="display:grid;grid-template-columns:1fr 1fr;gap:12px;margin-bottom:16px;">
            <div class="fm-conv-result-card">
              <div style="font-size:0.72rem;color:var(--text-dim);margin-bottom:4px;">Source</div>
              <div id="fm-result-source" style="font-family:var(--font-mono);font-size:1.4rem;font-weight:700;color:var(--swmm-glow);">C = 120</div>
              <div id="fm-result-source-type" style="font-size:0.72rem;color:var(--text-muted);margin-top:4px;">Hazen-Williams</div>
            </div>
            <div class="fm-conv-result-highlight">
              <div style="font-size:0.72rem;color:var(--accent-green);margin-bottom:4px;">SWMM5 Equivalent</div>
              <div id="fm-result-target" style="font-family:var(--font-mono);font-size:1.8rem;font-weight:700;background:linear-gradient(135deg,var(--swmm-glow),var(--accent-green));-webkit-background-clip:text;-webkit-text-fill-color:transparent;">n = 0.012</div>
              <div id="fm-target-range" style="font-size:0.82rem;color:var(--text-muted);margin-top:4px;">0.011 – 0.013</div>
            </div>
          </div>

          <div class="fm-conv-info-box" style="margin-bottom:12px;">
            <p style="font-size:0.78rem;color:var(--text-primary);"><span style="font-weight:600;color:var(--swmm-glow);">Significant Figures:</span> Displayed as 0.012 (2 sig figs) because H-W C-factors typically have ±10% uncertainty.</p>
          </div>

          <div style="background:linear-gradient(135deg,rgba(96,165,250,0.1),rgba(52,211,153,0.1));border-left:3px solid var(--swmm-glow);border-radius:8px;padding:16px;margin-bottom:12px;">
            <div style="font-size:0.75rem;font-weight:600;color:var(--swmm-glow);margin-bottom:8px;">Calculation Details</div>
            <div id="fm-calc-details" style="font-family:var(--font-mono);font-size:0.82rem;color:var(--text-muted);line-height:1.8;">
              <div>D = 2.00 ft | S₀ = 0.0010</div>
              <div>(D/S₀)^0.04 = 1.355</div>
              <div style="color:var(--accent-green);">n = 1.067 × 1.355 / 120 = 0.0121 → <span style="font-weight:700;">0.012</span></div>
            </div>
          </div>

          <div id="fm-epanet-context" class="fm-conv-info-box">
            <div style="font-size:0.75rem;font-weight:600;color:var(--swmm-glow);margin-bottom:8px;">EPANET → SWMM5</div>
            <p style="font-size:0.85rem;color:var(--text-primary);">Enter <span style="font-family:var(--font-mono);color:var(--accent-green);font-weight:700;">n = 0.012</span> (range: 0.011–0.013) in SWMM5.</p>
          </div>
        </div>

        <div class="fm-conv-glass">
          <h3 style="font-size:0.78rem;font-weight:600;color:var(--text-muted);text-transform:uppercase;letter-spacing:2px;margin-bottom:16px;">Headloss @ Q = <span id="fm-headloss-flow">3.0</span> ft³/s</h3>
          <div style="display:flex;flex-direction:column;gap:10px;">
            <div class="fm-conv-headloss-row">
              <span style="font-size:0.85rem;color:var(--text-muted);">Manning's (n=0.012)</span>
              <span id="fm-hl-manning" style="font-family:var(--font-mono);font-weight:700;color:var(--accent-green);">0.85 ft/1000ft</span>
            </div>
            <div class="fm-conv-headloss-row">
              <span style="font-size:0.85rem;color:var(--text-muted);">Hazen-Williams (C=120)</span>
              <span id="fm-hl-hw" style="font-family:var(--font-mono);font-weight:700;color:var(--swmm-glow);">0.85 ft/1000ft</span>
            </div>
            <div class="fm-conv-headloss-row">
              <span style="font-size:0.85rem;color:var(--text-muted);">Darcy-Weisbach (Swamee-Jain)</span>
              <span id="fm-hl-dw" style="font-family:var(--font-mono);font-weight:700;color:var(--gravity-purple);">0.87 ft/1000ft</span>
            </div>
          </div>
        </div>
      </div>
    </div>

    <div class="fm-conv-glass" style="margin-bottom:24px;">
      <div style="display:flex;justify-content:space-between;align-items:center;margin-bottom:16px;">
        <div>
          <h3 style="font-size:1.1rem;font-weight:600;">Slope Sensitivity Analysis</h3>
          <p style="font-size:0.85rem;color:var(--text-muted);">Equivalent n varies with slope for fixed C</p>
        </div>
        <div id="fm-network-slope-warning" class="fm-conv-danger-box" style="display:none;">
          <p style="font-size:0.78rem;color:var(--accent-red);font-weight:500;">⚠️ Slope >10:1 ratio - calculate individual n per pipe</p>
        </div>
      </div>
      <div class="fm-conv-chart-container">
        <canvas id="fm-slopeChart"></canvas>
      </div>
    </div>

    <div class="fm-conv-glass" style="margin-bottom:24px;">
      <h3 style="font-size:1.1rem;font-weight:600;margin-bottom:16px;">Typical Roughness Values with Uncertainty</h3>
      <div style="overflow-x:auto;">
        <table class="fm-conv-table">
          <thead>
            <tr>
              <th>Material</th>
              <th style="text-align:center;">Manning's n</th>
              <th style="text-align:center;">H-W C</th>
              <th style="text-align:center;">D-W ε (mm)</th>
              <th style="text-align:center;">Uncertainty</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td style="color:var(--text-primary);">New PVC/HDPE</td>
              <td style="text-align:center;font-family:var(--font-mono);color:var(--accent-green);">0.009–0.010</td>
              <td style="text-align:center;font-family:var(--font-mono);color:var(--swmm-glow);">140–150</td>
              <td style="text-align:center;font-family:var(--font-mono);color:var(--gravity-purple);">0.0015–0.007</td>
              <td style="text-align:center;font-size:0.78rem;color:var(--text-dim);">±5%</td>
            </tr>
            <tr>
              <td style="color:var(--text-primary);">Concrete (smooth)</td>
              <td style="text-align:center;font-family:var(--font-mono);color:var(--accent-green);">0.012–0.014</td>
              <td style="text-align:center;font-family:var(--font-mono);color:var(--swmm-glow);">130–140</td>
              <td style="text-align:center;font-family:var(--font-mono);color:var(--gravity-purple);">0.3–0.6</td>
              <td style="text-align:center;font-size:0.78rem;color:var(--text-dim);">±15%</td>
            </tr>
            <tr>
              <td style="color:var(--text-primary);">Cast Iron (old)</td>
              <td style="text-align:center;font-family:var(--font-mono);color:var(--accent-green);">0.018–0.022</td>
              <td style="text-align:center;font-family:var(--font-mono);color:var(--swmm-glow);">80–100</td>
              <td style="text-align:center;font-family:var(--font-mono);color:var(--gravity-purple);">1.0–3.0</td>
              <td style="text-align:center;font-size:0.78rem;color:var(--text-dim);">±25%</td>
            </tr>
          </tbody>
        </table>
      </div>
    </div>

    <div class="fm-conv-expert-grid">
      <div class="fm-conv-warning-box" style="border-radius:12px;padding:20px;">
        <h4 style="font-weight:600;color:var(--epanet-amber);margin-bottom:8px;">When Does Conversion Matter?</h4>
        <p style="font-size:0.85rem;color:var(--text-muted);">The n ↔ C conversion is <strong>only active during partial-to-full flow transition</strong>. If always pressurized, SWMM5 uses H-W/D-W directly.</p>
      </div>
      <div class="fm-conv-info-box" style="border-radius:12px;padding:20px;">
        <h4 style="font-weight:600;color:var(--swmm-glow);margin-bottom:8px;">Swamee-Jain Formula</h4>
        <p style="font-size:0.85rem;color:var(--text-muted);">Uses explicit formula with <strong>error &lt; 1%</strong> vs Colebrook-White implicit. Valid for all flow regimes.</p>
      </div>
      <div class="fm-conv-danger-box" style="border-radius:12px;padding:20px;">
        <h4 style="font-weight:600;color:var(--accent-red);margin-bottom:8px;">Temperature Critical</h4>
        <p style="font-size:0.85rem;color:var(--text-muted);"><strong>H-W has no temperature term.</strong> At 60°C vs 15°C, D-W accounts for 50% viscosity drop, H-W does not.</p>
      </div>
    </div>

    <div id="fm-test-section" class="fm-conv-glass" style="display:none;margin-bottom:24px;">
      <h3 style="font-size:1.1rem;font-weight:600;margin-bottom:16px;">Automated Unit Tests</h3>
      <div id="fm-test-results" style="display:flex;flex-direction:column;gap:10px;"></div>
    </div>

    <div id="fm-batch-section" class="fm-conv-glass" style="display:none;margin-bottom:24px;">
      <h3 style="font-size:1.1rem;font-weight:600;margin-bottom:16px;">Batch Conversion</h3>
      <div style="display:grid;grid-template-columns:1fr 1fr;gap:16px;">
        <div>
          <label style="font-size:0.85rem;color:var(--text-muted);display:block;margin-bottom:8px;">Input (D, Slope, Value, Temp)</label>
          <textarea id="fm-batch-input" rows="8" style="width:100%;background:var(--bg-deep);border:1px solid var(--border);border-radius:8px;padding:12px;font-family:var(--font-mono);font-size:0.82rem;color:var(--text-muted);resize:vertical;" placeholder="24, 0.001, 120, 15&#10;36, 0.002, 130, 20"></textarea>
          <button onclick="fm_processBatch()" style="margin-top:10px;padding:8px 16px;background:var(--swmm-blue);color:#fff;border:none;border-radius:8px;font-size:0.85rem;font-weight:500;cursor:pointer;">Convert</button>
        </div>
        <div>
          <label style="font-size:0.85rem;color:var(--text-muted);display:block;margin-bottom:8px;">Results</label>
          <div id="fm-batch-output" style="width:100%;background:var(--bg-deep);border:1px solid var(--border);border-radius:8px;padding:12px;font-family:var(--font-mono);font-size:0.82rem;color:var(--text-muted);height:200px;overflow-y:auto;">
            <span style="color:var(--text-dim);font-style:italic;">Results appear here...</span>
          </div>
          <button onclick="fm_downloadCSV()" id="fm-download-btn" disabled style="margin-top:10px;padding:8px 16px;background:var(--accent-green);color:#fff;border:none;border-radius:8px;font-size:0.85rem;font-weight:500;cursor:pointer;opacity:0.5;">Download CSV</button>
        </div>
      </div>
    </div>

    <div class="fm-conv-citation">
      <h3 style="font-size:1.1rem;font-weight:600;margin-bottom:16px;">Cite This Tool</h3>
      <div style="display:grid;grid-template-columns:1fr 1fr;gap:16px;">
        <div>
          <p style="font-size:0.75rem;color:var(--text-muted);margin-bottom:8px;">BibTeX</p>
          <pre style="font-family:var(--font-mono);font-size:0.75rem;background:var(--bg-deep);border-radius:8px;padding:12px;color:var(--text-muted);overflow-x:auto;">@misc{swmm5_converter_v2,
  title={SWMM5 + EPANET Force Main Converter v2.0},
  year={2026},
  note={Professional hydraulic tool with uncertainty quantification}
}</pre>
        </div>
        <div>
          <p style="font-size:0.75rem;color:var(--text-muted);margin-bottom:8px;">References</p>
          <ul style="font-size:0.78rem;color:var(--text-muted);list-style:none;display:flex;flex-direction:column;gap:6px;">
            <li>• EPA (2020). SWMM5 Reference Manual Vol. II</li>
            <li>• Swamee & Jain (1976). Explicit pipe-flow equations</li>
            <li>• ASCE (1992). Urban Stormwater Management</li>
          </ul>
        </div>
      </div>
    </div>
  </div>

  <!-- ===== SECTION: TREATMENT EDITOR ===== -->
  <div class="section" id="sec-treatment">
    <h2 class="section-title">SWMM5 Treatment Expression Editor</h2>
    <p class="section-intro">Visual expression builder with live simulation. SWMM5 treatment expressions set effluent concentration (<code style="color:var(--accent-green)">C = f(...)</code>) or fractional removal (<code style="color:var(--accent-green)">R = f(...)</code>) at any node. Build, test, and export expressions with instant feedback.</p>

    <!-- Pollutant Tabs -->
    <div class="tx-poll-tabs" id="txPollTabs"></div>

    <!-- Add Pollutant Panel (hidden by default) -->
    <div class="tx-add-panel" id="txAddPanel" style="display:none;">
      <div style="font-size:0.72rem;color:var(--text-muted);font-weight:600;text-transform:uppercase;letter-spacing:0.08em;margin-bottom:8px;font-family:var(--font-body);">Common Pollutants</div>
      <div class="tx-preset-grid" id="txPresetGrid"></div>
      <div class="tx-custom-row">
        <input class="tx-custom-input" id="txCustomName" placeholder="Custom pollutant name..." onkeydown="if(event.key==='Enter')txAddCustom()">
        <button class="tx-custom-add-btn" onclick="txAddCustom()">Add</button>
      </div>
    </div>

    <!-- Expression Editor Panel -->
    <div class="tx-panel">
      <div class="tx-panel-header">
        <div style="display:flex;align-items:center;gap:10px;">
          <span class="tx-panel-title">Treatment Expression</span>
          <span class="tx-poll-dot" id="txExprDot"></span>
          <span style="font-size:0.75rem;color:var(--text-dim);" id="txExprPollLabel"></span>
        </div>
        <span id="txValidBadge"></span>
      </div>

      <div style="margin-bottom:12px;">
        <textarea class="tx-expr-area" id="txExprInput" rows="2" spellcheck="false" oninput="txOnExprChange()" placeholder="C = C_IN * EXP(-0.5 * HRT)"></textarea>
      </div>

      <div style="display:flex;align-items:center;gap:10px;margin-bottom:12px;">
        <span style="font-size:0.78rem;color:var(--text-dim);font-family:var(--font-body);">C_IN =</span>
        <input class="tx-num-input" id="txCinInput" type="number" value="150" oninput="txOnCinChange()">
        <span style="font-size:0.75rem;color:var(--text-dim);" id="txCinUnit"></span>
        <div style="margin-left:auto;display:flex;gap:6px;">
          <button class="tx-insert-btn" onclick="txToggleTemplates()" style="background:rgba(139,92,246,0.08);border-color:rgba(139,92,246,0.3);color:var(--gravity-purple);">Templates</button>
          <button class="tx-insert-btn" onclick="txToggleRef()" style="background:rgba(255,255,255,0.03);">Reference</button>
        </div>
      </div>

      <!-- Quick-insert palette -->
      <div>
        <div class="tx-insert-row">
          <span class="tx-insert-label">Vars</span>
          <button class="tx-insert-btn" onclick="txInsert('C_IN')">C_IN</button>
          <button class="tx-insert-btn" onclick="txInsert('HRT')" title="Hydraulic Residence Time (hours)">HRT</button>
          <button class="tx-insert-btn" onclick="txInsert('DT')" title="Time step (seconds)">DT</button>
          <button class="tx-insert-btn" onclick="txInsert('FLOW')" title="Flow rate into node">FLOW</button>
          <button class="tx-insert-btn" onclick="txInsert('DEPTH')" title="Water depth above node invert">DEPTH</button>
          <button class="tx-insert-btn" onclick="txInsert('AREA')" title="Node surface area">AREA</button>
          <span id="txLinkedVarBtns"></span>
        </div>
        <div class="tx-insert-row">
          <span class="tx-insert-label">Funcs</span>
          <button class="tx-insert-btn" onclick="txInsert('EXP()')" title="Exponential e^x">EXP</button>
          <button class="tx-insert-btn" onclick="txInsert('LOG()')" title="Natural logarithm">LOG</button>
          <button class="tx-insert-btn" onclick="txInsert('LOG10()')" title="Base-10 logarithm">LOG10</button>
          <button class="tx-insert-btn" onclick="txInsert('SQRT()')" title="Square root">SQRT</button>
          <button class="tx-insert-btn" onclick="txInsert('ABS()')" title="Absolute value">ABS</button>
          <button class="tx-insert-btn" onclick="txInsert('STEP()')" title="0 if x<=0, else 1">STEP</button>
          <button class="tx-insert-btn" onclick="txInsert('SIGN()')" title="-1, 0, or +1">SIGN</button>
          <button class="tx-insert-btn" onclick="txInsert('MIN(,)')" title="Minimum of x and y">MIN</button>
          <button class="tx-insert-btn" onclick="txInsert('MAX(,)')" title="Maximum of x and y">MAX</button>
        </div>
        <div class="tx-insert-row">
          <span class="tx-insert-label">Ops</span>
          <button class="tx-insert-btn" onclick="txInsert(' + ')">+</button>
          <button class="tx-insert-btn" onclick="txInsert(' - ')">-</button>
          <button class="tx-insert-btn" onclick="txInsert(' * ')">*</button>
          <button class="tx-insert-btn" onclick="txInsert(' / ')">/</button>
          <button class="tx-insert-btn" onclick="txInsert('^')">^</button>
          <button class="tx-insert-btn" onclick="txInsert('(')">(</button>
          <button class="tx-insert-btn" onclick="txInsert(')')">)</button>
          <button class="tx-insert-btn" onclick="txInsert(', ')">,</button>
        </div>
      </div>
    </div>

    <!-- Templates Panel (hidden) -->
    <div class="tx-panel" id="txTemplatesPanel" style="display:none;border-color:rgba(139,92,246,0.3);">
      <div class="tx-panel-header">
        <span class="tx-panel-title" style="color:var(--gravity-purple);">Treatment Templates</span>
        <div class="tx-tpl-filters" id="txTplFilters"></div>
      </div>
      <div class="tx-tpl-grid" id="txTplGrid"></div>
    </div>

    <!-- Reference Panel (hidden) -->
    <div class="tx-panel" id="txRefPanel" style="display:none;">
      <div class="tx-panel-header">
        <span class="tx-panel-title">SWMM5 Treatment Reference</span>
        <button class="tx-insert-btn" onclick="txToggleRef()">Close</button>
      </div>
      <div class="tx-ref-section">
        <div class="tx-ref-title">Expression Forms</div>
        <div class="tx-ref-line"><code class="tx-ref-code">C = f(...)</code> &#8212; Set effluent concentration directly</div>
        <div class="tx-ref-line"><code class="tx-ref-code">R = f(...)</code> &#8212; Set fractional removal (0&#8211;100%)</div>
      </div>
      <div class="tx-ref-section">
        <div class="tx-ref-title">Process Variables</div>
        <div class="tx-ref-line"><code class="tx-ref-code">HRT</code> &#8212; Hydraulic Residence Time (hours)</div>
        <div class="tx-ref-line"><code class="tx-ref-code">DT</code> &#8212; Time step (seconds)</div>
        <div class="tx-ref-line"><code class="tx-ref-code">FLOW</code> &#8212; Flow rate into node (CFS/CMS)</div>
        <div class="tx-ref-line"><code class="tx-ref-code">DEPTH</code> &#8212; Water depth above node invert (ft/m)</div>
        <div class="tx-ref-line"><code class="tx-ref-code">AREA</code> &#8212; Node surface area (ft&#178;/m&#178;)</div>
      </div>
      <div class="tx-ref-section">
        <div class="tx-ref-title">Cross-References</div>
        <div class="tx-ref-line"><code class="tx-ref-code">R_pollutant</code> &#8212; Removal % of another pollutant</div>
        <div class="tx-ref-line"><code class="tx-ref-code">C_pollutant</code> &#8212; Concentration of another pollutant</div>
      </div>
      <div class="tx-ref-section">
        <div class="tx-ref-title">Key Notes</div>
        <div class="tx-ref-line">&#8226; Treatment expressions are evaluated at each computational time step</div>
        <div class="tx-ref-line">&#8226; C_IN is the mixture concentration from all inflows to the node</div>
        <div class="tx-ref-line">&#8226; HRT is cumulative residence time, reset when node goes dry</div>
        <div class="tx-ref-line">&#8226; Removal R is capped at 0% (no removal) to 100% (complete removal)</div>
        <div class="tx-ref-line">&#8226; Expressions for linked pollutants are evaluated in order listed</div>
      </div>
    </div>

    <!-- Simulation Parameters -->
    <div class="tx-panel">
      <span class="tx-panel-title">Simulation Parameters</span>
      <div class="tx-sim-grid" style="margin-top:12px;">
        <div>
          <label class="tx-sim-label">HRT Range (hrs)</label>
          <div style="display:flex;gap:6px;align-items:center;">
            <input class="tx-sim-input" id="txHrtMin" type="number" value="0" step="0.5" min="0" oninput="txSimulate()">
            <span style="color:var(--text-dim);">&#8594;</span>
            <input class="tx-sim-input" id="txHrtMax" type="number" value="24" step="1" min="0.5" oninput="txSimulate()">
          </div>
        </div>
        <div>
          <label class="tx-sim-label">Flow (CFS)</label>
          <input class="tx-sim-input" id="txSimFlow" type="number" value="10" step="1" min="0.1" oninput="txSimulate()">
        </div>
        <div>
          <label class="tx-sim-label">Depth (ft)</label>
          <input class="tx-sim-input" id="txSimDepth" type="number" value="3" step="0.5" min="0" oninput="txSimulate()">
        </div>
        <div>
          <label class="tx-sim-label">Area (ft&#178;)</label>
          <input class="tx-sim-input" id="txSimArea" type="number" value="500" step="100" min="1" oninput="txSimulate()">
        </div>
      </div>
    </div>

    <!-- Output Views -->
    <div class="tx-panel">
      <div class="tx-view-tabs">
        <button class="tx-view-tab active" data-txview="curve" onclick="txSetView('curve')">Treatment Curve</button>
        <button class="tx-view-tab" data-txview="removal" onclick="txSetView('removal')">Removal Overlay</button>
        <button class="tx-view-tab" data-txview="table" onclick="txSetView('table')">Data Table</button>
        <button class="tx-view-tab" data-txview="swmm" onclick="txSetView('swmm')">SWMM5 Export</button>
      </div>

      <!-- Curve View -->
      <div class="tx-view-pane active" id="txViewCurve">
        <div style="display:flex;gap:16px;margin-bottom:10px;">
          <div style="display:flex;align-items:center;gap:6px;">
            <span style="width:24px;height:2px;border-top:2px dashed var(--text-dim);display:inline-block;"></span>
            <span style="font-size:0.75rem;color:var(--text-dim);font-family:var(--font-body);">Influent (C_IN)</span>
          </div>
          <div style="display:flex;align-items:center;gap:6px;">
            <span style="width:24px;height:2px;display:inline-block;" id="txCurveLegendLine"></span>
            <span style="font-size:0.75rem;color:var(--text-dim);font-family:var(--font-body);" id="txCurveLegendLabel">Effluent</span>
          </div>
        </div>
        <canvas id="txCurveChart" height="280"></canvas>
        <div class="tx-stats-grid" id="txStatsGrid"></div>
      </div>

      <!-- Removal Overlay View -->
      <div class="tx-view-pane" id="txViewRemoval">
        <div id="txRemovalMsg" style="text-align:center;padding:40px 0;color:var(--text-dim);font-family:var(--font-body);font-size:0.88rem;">Add more pollutants to see removal comparison overlay</div>
        <canvas id="txRemovalChart" height="300" style="display:none;"></canvas>
      </div>

      <!-- Table View -->
      <div class="tx-view-pane" id="txViewTable">
        <div style="max-height:320px;overflow:auto;border-radius:8px;">
          <table class="tx-data-table" id="txDataTable">
            <thead><tr><th style="text-align:left;">HRT (hrs)</th><th>C_IN</th><th>C_OUT</th><th>Removal (%)</th></tr></thead>
            <tbody id="txDataBody"></tbody>
          </table>
        </div>
      </div>

      <!-- SWMM Export View -->
      <div class="tx-view-pane" id="txViewSwmm">
        <div style="display:flex;justify-content:flex-end;margin-bottom:8px;">
          <button class="tx-copy-btn" onclick="txCopyExport()">Copy to Clipboard</button>
        </div>
        <pre class="tx-export-pre" id="txExportPre"></pre>
      </div>
    </div>
  </div>

  <!-- ===== SECTION: VALVE TYPES ===== -->
  <div class="section" id="sec-valves">
    <h2 class="section-title">EPANET Valve Types — The Missing Deep Dive</h2>
    <p class="section-intro">SWMM5 models flow control with <strong>orifices and weirs</strong> — simple Q = f(H) relationships. EPANET has <strong>six specialized valve types</strong> that operate on the <em>pressure domain</em>, each enforcing a different hydraulic constraint. This is the biggest conceptual gap for SWMM5 modelers.</p>

    <!-- Valve Comparison Table -->
    <div class="vf-card">
      <div class="vf-card-title">EPANET Valve Types vs. SWMM5 Analogs</div>
      <div style="overflow-x:auto;">
        <table class="vf-table">
          <thead><tr><th>EPANET Valve</th><th>What It Does</th><th>SWMM5 Nearest Analog</th><th>Key Equation</th></tr></thead>
          <tbody>
            <tr><td><span class="vf-valve-type">PRV</span></td><td>Limits downstream pressure to a set value</td><td>No direct equivalent — like a weir that caps HGL</td><td style="font-family:var(--font-mono);font-size:0.78rem;color:var(--accent-green);">H_ds &#8804; H_set</td></tr>
            <tr><td><span class="vf-valve-type">PSV</span></td><td>Maintains minimum upstream pressure</td><td>No equivalent</td><td style="font-family:var(--font-mono);font-size:0.78rem;color:var(--accent-green);">H_us &#8805; H_set</td></tr>
            <tr><td><span class="vf-valve-type">PBV</span></td><td>Forces a fixed pressure drop across the valve</td><td>No equivalent</td><td style="font-family:var(--font-mono);font-size:0.78rem;color:var(--accent-green);">&#916;H = H_set</td></tr>
            <tr><td><span class="vf-valve-type">FCV</span></td><td>Limits flow to a set maximum</td><td>Closest to a SWMM5 orifice with a fixed opening</td><td style="font-family:var(--font-mono);font-size:0.78rem;color:var(--accent-green);">Q &#8804; Q_set</td></tr>
            <tr><td><span class="vf-valve-type">TCV</span></td><td>Variable minor loss coefficient (K)</td><td>Like a partially open SWMM5 orifice</td><td style="font-family:var(--font-mono);font-size:0.78rem;color:var(--accent-green);">h_L = K&#183;v&#178;/(2g)</td></tr>
            <tr><td><span class="vf-valve-type">GPV</span></td><td>User-defined headloss vs. flow curve</td><td>Most flexible — like a custom SWMM5 rating curve</td><td style="font-family:var(--font-mono);font-size:0.78rem;color:var(--accent-green);">h_L = f(Q)</td></tr>
          </tbody>
        </table>
      </div>
    </div>

    <!-- Interactive Valve Selector -->
    <div class="vf-card">
      <div class="vf-card-title">Interactive Valve Simulator</div>
      <div class="vf-grid-2">
        <div>
          <button class="vf-valve-btn active" onclick="valveSelect('PRV',this)"><div class="vf-valve-type">PRV</div><div class="vf-valve-desc">Pressure Reducing Valve</div></button>
          <button class="vf-valve-btn" onclick="valveSelect('PSV',this)" style="margin-top:6px;"><div class="vf-valve-type">PSV</div><div class="vf-valve-desc">Pressure Sustaining Valve</div></button>
          <button class="vf-valve-btn" onclick="valveSelect('PBV',this)" style="margin-top:6px;"><div class="vf-valve-type">PBV</div><div class="vf-valve-desc">Pressure Breaker Valve</div></button>
          <button class="vf-valve-btn" onclick="valveSelect('FCV',this)" style="margin-top:6px;"><div class="vf-valve-type">FCV</div><div class="vf-valve-desc">Flow Control Valve</div></button>
          <button class="vf-valve-btn" onclick="valveSelect('TCV',this)" style="margin-top:6px;"><div class="vf-valve-type">TCV</div><div class="vf-valve-desc">Throttle Control Valve</div></button>
          <button class="vf-valve-btn" onclick="valveSelect('GPV',this)" style="margin-top:6px;"><div class="vf-valve-type">GPV</div><div class="vf-valve-desc">General Purpose Valve</div></button>
        </div>
        <div>
          <div class="vf-detail" id="valveDetail">
            <div class="vf-detail-title" id="valveDetailTitle">PRV — Pressure Reducing Valve</div>
            <div class="vf-detail-sub" id="valveDetailDesc">Prevents downstream pressure from exceeding a set value. When upstream pressure exceeds the setting, the valve partially closes to maintain the set downstream pressure. If upstream pressure is below the setting, the valve is fully open. If downstream pressure exceeds upstream, the valve closes completely (acts as a check valve).</div>
            <div class="vf-eq" id="valveDetailEq">If H_us > H_set: H_ds = H_set (valve active)<br>If H_us &#8804; H_set: H_ds = H_us (valve open)<br>If H_ds > H_us: Q = 0 (check valve)</div>

            <div class="vf-slider-row">
              <span class="vf-slider-label" id="lblValveSetting">PRV Setting (psi):</span>
              <input type="range" id="valveSettingSlider" min="10" max="120" value="50" step="1" oninput="updateValveSim()" style="flex:1;">
              <span class="vf-slider-val" id="valValveSetting">50 psi</span>
            </div>
            <div class="vf-slider-row">
              <span class="vf-slider-label">Upstream Pressure (psi):</span>
              <input type="range" id="valveUpPressure" min="10" max="150" value="80" step="1" oninput="updateValveSim()" style="flex:1;">
              <span class="vf-slider-val" id="valUpPressure">80 psi</span>
            </div>
            <div class="vf-slider-row">
              <span class="vf-slider-label">Flow (GPM):</span>
              <input type="range" id="valveFlowSlider" min="10" max="2000" value="500" step="10" oninput="updateValveSim()" style="flex:1;">
              <span class="vf-slider-val" id="valValveFlow">500 GPM</span>
            </div>

            <div class="vf-stat-row" id="valveStats">
              <div class="vf-stat"><div class="vf-stat-lbl">Downstream P</div><div class="vf-stat-num" id="valveDsP" style="color:var(--accent-cyan);">50</div><div class="vf-stat-unit">psi</div></div>
              <div class="vf-stat"><div class="vf-stat-lbl">Pressure Drop</div><div class="vf-stat-num" id="valvePDrop" style="color:var(--epanet-glow);">30</div><div class="vf-stat-unit">psi</div></div>
              <div class="vf-stat"><div class="vf-stat-lbl">Valve Status</div><div class="vf-stat-num" id="valveStatus" style="color:var(--accent-green);">Active</div><div class="vf-stat-unit">&nbsp;</div></div>
              <div class="vf-stat"><div class="vf-stat-lbl">Head Loss</div><div class="vf-stat-num" id="valveHL" style="color:var(--accent-red);">69.3</div><div class="vf-stat-unit">ft</div></div>
            </div>

            <div class="vf-note" id="valveSwmmNote"><strong>SWMM5 perspective:</strong> A PRV has no direct SWMM5 equivalent. In SWMM5, you might approximate this with a weir that limits the HGL at a junction, but SWMM5 lacks the pressure-domain control logic. EPANET models the valve as a link that adjusts its own resistance to enforce the pressure constraint — a fundamentally different approach from SWMM5's Q = f(H) paradigm.</div>
          </div>
        </div>
      </div>
    </div>

    <!-- EPANET INP Syntax -->
    <div class="vf-card">
      <div class="vf-card-title">EPANET .INP File Syntax: [VALVES]</div>
      <pre style="background:rgba(0,0,0,0.3);border:1px solid var(--border);border-radius:8px;padding:16px;font-family:var(--font-mono);font-size:0.8rem;color:var(--accent-green);overflow-x:auto;line-height:1.7;">[VALVES]
;;ID    Node1    Node2    Diameter  Type  Setting  MinorLoss
;;----- -------- -------- --------- ----- -------- ---------
V1      N12      N13      12        PRV   50       0.0
V2      N20      N21      8         PSV   40       0.0
V3      N30      N31      10        FCV   200      0.0
V4      N40      N41      6         TCV   5.0      0.0
V5      N50      N51      12        GPV   Curve1   0.0</pre>
      <div class="vf-note" style="margin-top:12px;"><strong>Key difference from SWMM5:</strong> Valves in EPANET are <em>links</em> with two nodes (upstream and downstream). The "Setting" field means different things for each valve type: pressure for PRV/PSV/PBV, flow for FCV, loss coefficient for TCV, and a curve ID for GPV.</div>
    </div>
  </div>

  <!-- ===== SECTION: FIRE FLOW ===== -->
  <div class="section" id="sec-fireflow">
    <h2 class="section-title">Fire Flow Analysis</h2>
    <p class="section-intro">Fire flow analysis is one of EPANET's most common practical applications and has <strong>zero SWMM5 equivalent</strong>. The question is simple: can the water system deliver enough flow at adequate pressure for firefighting? The answer requires pressure-domain analysis that only EPANET can provide.</p>

    <!-- Concepts -->
    <div class="vf-card">
      <div class="vf-card-title">Key Concepts</div>
      <div class="vf-grid-3">
        <div style="padding:14px;background:rgba(0,0,0,0.15);border-radius:8px;border:1px solid var(--border);">
          <div style="font-size:0.9rem;font-weight:700;color:var(--epanet-glow);margin-bottom:6px;">Required Fire Flow</div>
          <div style="font-size:0.78rem;color:var(--text-muted);line-height:1.6;">The flow needed for firefighting, typically 500&#8211;3,500 GPM depending on building size, construction type, and proximity to neighbors. Set by the local fire code or ISO guidelines.</div>
        </div>
        <div style="padding:14px;background:rgba(0,0,0,0.15);border-radius:8px;border:1px solid var(--border);">
          <div style="font-size:0.9rem;font-weight:700;color:var(--epanet-glow);margin-bottom:6px;">Residual Pressure</div>
          <div style="font-size:0.78rem;color:var(--text-muted);line-height:1.6;">The pressure remaining at the fire hydrant while delivering fire flow. Must stay above 20 psi (typical minimum). Below 20 psi risks collapsing the pipe, drawing in contamination, and losing supply to other customers.</div>
        </div>
        <div style="padding:14px;background:rgba(0,0,0,0.15);border-radius:8px;border:1px solid var(--border);">
          <div style="font-size:0.9rem;font-weight:700;color:var(--epanet-glow);margin-bottom:6px;">Available Fire Flow</div>
          <div style="font-size:0.78rem;color:var(--text-muted);line-height:1.6;">The maximum flow a hydrant can deliver while maintaining the minimum residual pressure. This is what the model calculates. Higher available fire flow = better fire protection = lower insurance premiums.</div>
        </div>
      </div>
    </div>

    <!-- Interactive Calculator -->
    <div class="vf-card">
      <div class="vf-card-title">Interactive Fire Flow Calculator</div>
      <p style="font-size:0.82rem;color:var(--text-muted);margin-bottom:16px;line-height:1.6;">This calculator estimates available fire flow at a hydrant using the simplified approach: measure static pressure (no flow), then residual pressure at a known test flow. The available fire flow at 20 psi residual is calculated from these two points.</p>

      <div class="vf-grid-2">
        <div>
          <div class="vf-slider-row">
            <span class="vf-slider-label">Static Pressure (psi):</span>
            <input type="range" id="ffStaticP" min="30" max="120" value="65" step="1" oninput="updateFireFlow()" style="flex:1;">
            <span class="vf-slider-val" id="valFFStatic">65 psi</span>
          </div>
          <div class="vf-slider-row">
            <span class="vf-slider-label">Test Flow (GPM):</span>
            <input type="range" id="ffTestFlow" min="100" max="3000" value="1000" step="50" oninput="updateFireFlow()" style="flex:1;">
            <span class="vf-slider-val" id="valFFTestFlow">1000 GPM</span>
          </div>
          <div class="vf-slider-row">
            <span class="vf-slider-label">Residual at Test Flow (psi):</span>
            <input type="range" id="ffResidualP" min="10" max="100" value="45" step="1" oninput="updateFireFlow()" style="flex:1;">
            <span class="vf-slider-val" id="valFFResidual">45 psi</span>
          </div>
          <div class="vf-slider-row">
            <span class="vf-slider-label">Min Residual Required (psi):</span>
            <input type="range" id="ffMinResidual" min="10" max="40" value="20" step="1" oninput="updateFireFlow()" style="flex:1;">
            <span class="vf-slider-val" id="valFFMinRes">20 psi</span>
          </div>

          <div class="vf-eq" style="margin-top:14px;">Q_avail = Q_test &#215; ((P_static - P_min) / (P_static - P_residual))^0.54</div>
        </div>

        <div>
          <div class="vf-stat-row" style="flex-direction:column;gap:12px;margin-top:0;">
            <div class="vf-stat" style="flex:none;padding:16px;">
              <div class="vf-stat-lbl">Available Fire Flow</div>
              <div class="vf-stat-num" id="ffAvailFlow" style="color:var(--epanet-glow);font-size:1.6rem;">1,565</div>
              <div class="vf-stat-unit">GPM</div>
            </div>
            <div class="vf-stat" style="flex:none;padding:16px;">
              <div class="vf-stat-lbl">Pressure Drop at Fire Flow</div>
              <div class="vf-stat-num" id="ffPDrop" style="color:var(--accent-cyan);">45.0</div>
              <div class="vf-stat-unit">psi</div>
            </div>
            <div class="vf-stat" style="flex:none;padding:16px;">
              <div class="vf-stat-lbl">ISO Rating Class</div>
              <div class="vf-stat-num" id="ffISOClass" style="color:var(--accent-green);">&#8212;</div>
              <div class="vf-stat-unit">&nbsp;</div>
            </div>
          </div>
          <canvas id="ffChart" height="200" style="margin-top:14px;"></canvas>
        </div>
      </div>

      <div class="vf-note" style="margin-top:14px;"><strong>SWMM5 perspective:</strong> Fire flow analysis is impossible in SWMM5. SWMM5 models gravity systems where pressure is not tracked at individual nodes. You cannot ask "what is the pressure at this junction if I add 1,500 GPM of demand?" — that question only makes sense in a pressurized EPANET network.</div>
    </div>

    <!-- Fire Flow Duration & Design Criteria -->
    <div class="vf-card">
      <div class="vf-card-title">Fire Flow Duration Requirements</div>
      <div style="overflow-x:auto;">
        <table class="vf-table">
          <thead><tr><th>Required Fire Flow (GPM)</th><th>Duration (hours)</th><th>Total Volume (gallons)</th><th>Typical Building Type</th></tr></thead>
          <tbody>
            <tr><td>500&#8211;1,000</td><td>2</td><td>60,000&#8211;120,000</td><td>Single-family residential</td></tr>
            <tr><td>1,500&#8211;2,000</td><td>2&#8211;3</td><td>180,000&#8211;360,000</td><td>Multi-family, small commercial</td></tr>
            <tr><td>2,500&#8211;3,000</td><td>3&#8211;4</td><td>450,000&#8211;720,000</td><td>Large commercial, light industrial</td></tr>
            <tr><td>3,500+</td><td>4+</td><td>840,000+</td><td>Heavy industrial, high-hazard</td></tr>
          </tbody>
        </table>
      </div>
      <div class="vf-note"><strong>Storage implication:</strong> Your EPANET model must verify that tanks/reservoirs can sustain fire flow for the required duration while also serving normal demands. This means running a time-extended simulation with the fire flow added at the critical node during peak demand hour.</div>
    </div>

    <h2 class="section-title" style="margin-top:48px;">The Force Main Deep Dive</h2>
    <p class="section-intro">A force main is a <strong>pressurized island in a gravity ocean</strong> &mdash; a pipe where gravity has failed and water must be pushed uphill. It is the exact boundary between the SWMM5 and EPANET worlds. Understanding its five operational states is essential for correct modeling.</p>

    <div style="display:flex;flex-direction:column;gap:20px;">

      <div class="vf-card">
        <div class="vf-card-title">The Five States of a Force Main</div>
        <p style="font-size:0.85rem;color:var(--text-muted);margin-bottom:16px;">A force main cycles through five distinct hydraulic states during pump operation. Only <strong>State 3</strong> can be modeled identically in both SWMM5 and EPANET. States 1, 2, 4, and 5 are invisible to EPANET.</p>
        <canvas id="fmStateCanvas" width="700" height="380" style="width:100%;border-radius:8px;background:#0d1117;border:1px solid var(--border);"></canvas>
        <div style="display:flex;justify-content:center;gap:6px;margin-top:12px;flex-wrap:wrap;">
          <button class="fm-state-btn fm-state-active" onclick="fmSetState(1)">1 &bull; Empty</button>
          <button class="fm-state-btn" onclick="fmSetState(2)">2 &bull; Filling</button>
          <button class="fm-state-btn" onclick="fmSetState(3)">3 &bull; Full Flow</button>
          <button class="fm-state-btn" onclick="fmSetState(4)">4 &bull; Draining</button>
          <button class="fm-state-btn" onclick="fmSetState(5)">5 &bull; Partial</button>
        </div>
        <div id="fmStateDesc" style="margin-top:14px;padding:14px;border-radius:8px;background:rgba(15,23,42,0.6);border:1px solid var(--border);">
          <div id="fmStateTitle" style="font-weight:700;font-size:0.95rem;color:var(--accent-cyan);margin-bottom:6px;">State 1: Empty (Pump Off)</div>
          <div id="fmStateText" style="font-size:0.82rem;color:var(--text-muted);line-height:1.6;"></div>
        </div>
      </div>

      <div class="vf-card">
        <div class="vf-card-title">Flow Regime Transition at d/D = 1.0</div>
        <p style="font-size:0.85rem;color:var(--text-muted);margin-bottom:12px;">SWMM5 switches friction equations at the exact moment the pipe transitions from free-surface to pressurized flow:</p>
        <div style="overflow-x:auto;">
          <table class="vf-table">
            <thead><tr><th>d/D Range</th><th>Equation Used</th><th>Roughness Parameter</th><th>Physics</th></tr></thead>
            <tbody>
              <tr><td>0 &ndash; 1.0</td><td>Manning&rsquo;s</td><td>Equivalent n (from C)</td><td>Free-surface, open-channel</td></tr>
              <tr><td>&ge; 1.0</td><td>Hazen-Williams or Darcy-Weisbach</td><td>C or &epsilon; directly</td><td>Full-pipe, pressurized</td></tr>
            </tbody>
          </table>
        </div>
        <div class="vf-note" style="margin-top:12px;"><strong>Key insight:</strong> At d/D = 1.0, SWMM5 forces Manning&rsquo;s and H-W to give the <em>same</em> friction slope. The equivalent n ensures continuity at the transition. The equivalent n is used <em>only</em> during partially-full conditions (States 2, 4, 5). When the pipe is full (State 3), SWMM5 uses H-W or D-W directly &mdash; the equivalent n is never invoked.</div>
      </div>

      <div class="vf-card">
        <div class="vf-card-title">Multi-Pump Force Main Interaction</div>
        <p style="font-size:0.85rem;color:var(--text-muted);margin-bottom:12px;">When multiple pump stations discharge into a common force main, the pumps interact hydraulically. Each pump&rsquo;s operating point shifts as other pumps turn on/off:</p>
        <div style="overflow-x:auto;">
          <table class="vf-table">
            <thead><tr><th>Scenario</th><th>PS-A Flow</th><th>PS-B Flow</th><th>PS-C Flow</th><th>Total</th><th>Reduction</th></tr></thead>
            <tbody>
              <tr><td>A alone</td><td style="color:var(--accent-green);">100 GPM</td><td>&mdash;</td><td>&mdash;</td><td>100 GPM</td><td>&mdash;</td></tr>
              <tr><td>B alone</td><td>&mdash;</td><td style="color:var(--accent-green);">80 GPM</td><td>&mdash;</td><td>80 GPM</td><td>&mdash;</td></tr>
              <tr><td>C alone</td><td>&mdash;</td><td>&mdash;</td><td style="color:var(--accent-green);">50 GPM</td><td>50 GPM</td><td>&mdash;</td></tr>
              <tr><td>A + B</td><td style="color:var(--epanet-amber);">85 GPM</td><td style="color:var(--epanet-amber);">68 GPM</td><td>&mdash;</td><td>153 GPM</td><td style="color:var(--accent-red);">-15%</td></tr>
              <tr><td>All three</td><td style="color:var(--accent-red);">75 GPM</td><td style="color:var(--accent-red);">58 GPM</td><td style="color:var(--accent-red);">35 GPM</td><td>168 GPM</td><td style="color:var(--accent-red);">-27%</td></tr>
            </tbody>
          </table>
        </div>
        <div class="vf-note" style="margin-top:12px;"><strong>Why EPANET excels here:</strong> EPANET&rsquo;s simultaneous solution handles pump interaction naturally &mdash; run each combination scenario in &lt; 1 second. SWMM5 captures pump cycling dynamics (wet well filling, on/off timing) that EPANET cannot, but requires minutes of runtime with dynamic wave routing.</div>
      </div>

      <div class="vf-card">
        <div class="vf-card-title">Common Force Main Modeling Problems</div>
        <div style="display:grid;grid-template-columns:repeat(auto-fit,minmax(280px,1fr));gap:16px;">
          <div style="padding:16px;border-radius:8px;border:1px solid rgba(239,68,68,0.3);background:rgba(239,68,68,0.04);">
            <div style="font-weight:700;color:var(--accent-red);font-size:0.88rem;margin-bottom:8px;">Problem 1: FM Won&rsquo;t Stay Full</div>
            <div style="font-size:0.8rem;color:var(--text-muted);line-height:1.5;"><strong>Symptom:</strong> d/D oscillates 0.8&ndash;1.0 with pump on.<br><strong>Cause:</strong> Downstream node max depth too low, limiting HGL.<br><strong>Fix:</strong> Set downstream node max depth to 50+ ft; add a break node with high max depth upstream of discharge.</div>
          </div>
          <div style="padding:16px;border-radius:8px;border:1px solid rgba(239,68,68,0.3);background:rgba(239,68,68,0.04);">
            <div style="font-weight:700;color:var(--accent-red);font-size:0.88rem;margin-bottom:8px;">Problem 2: High Continuity Error</div>
            <div style="font-size:0.8rem;color:var(--text-muted);line-height:1.5;"><strong>Symptom:</strong> Continuity error spikes 5&ndash;10% at pump on/off.<br><strong>Cause:</strong> Rapid flow change violates Courant condition.<br><strong>Fix:</strong> Reduce &Delta;t to 1&ndash;5 sec, use VARIABLE_STEP 0.75, or add pump ramp-up rules.</div>
          </div>
          <div style="padding:16px;border-radius:8px;border:1px solid rgba(239,68,68,0.3);background:rgba(239,68,68,0.04);">
            <div style="font-weight:700;color:var(--accent-red);font-size:0.88rem;margin-bottom:8px;">Problem 3: Open Channel at High Points</div>
            <div style="font-size:0.8rem;color:var(--text-muted);line-height:1.5;"><strong>Symptom:</strong> d/D &lt; 1.0 at FM high points with pump running.<br><strong>Cause:</strong> SWMM5 applies open-channel boundary at internal high-point nodes.<br><strong>Fix:</strong> Set all FM node max depths to 50&ndash;100 ft; combine segments to remove unnecessary intermediate nodes.</div>
          </div>
          <div style="padding:16px;border-radius:8px;border:1px solid rgba(239,68,68,0.3);background:rgba(239,68,68,0.04);">
            <div style="font-weight:700;color:var(--accent-red);font-size:0.88rem;margin-bottom:8px;">Problem 4: Flow &ne; Expected OP</div>
            <div style="font-size:0.8rem;color:var(--text-muted);line-height:1.5;"><strong>Symptom:</strong> Expected 150 GPM from pump curve, get 120 GPM.<br><strong>Cause:</strong> Unaccounted minor losses, dynamic effects, or downstream surcharge.<br><strong>Fix:</strong> Build same system in EPANET to verify. If EPANET also gives 120 GPM, your hand calc missed something.</div>
          </div>
        </div>
      </div>

      <div class="vf-card">
        <div class="vf-card-title">SWMM5 vs. EPANET Force Main Capability Matrix</div>
        <div style="overflow-x:auto;">
          <table class="vf-table" style="font-size:0.78rem;">
            <thead><tr><th>Capability</th><th style="color:var(--epanet-amber);">SWMM5</th><th style="color:var(--epanet-blue);">EPANET</th></tr></thead>
            <tbody>
              <tr><td>Full-pipe steady flow</td><td>&check; H-W or D-W</td><td>&check; H-W, D-W, Manning</td></tr>
              <tr><td>Pump curve modeling</td><td>&check; Type 1&ndash;4</td><td>&check; Head-flow</td></tr>
              <tr><td>Multiple pumps parallel</td><td>&check; (less stable)</td><td>&check; (very stable)</td></tr>
              <tr><td>Pump cycling dynamics</td><td>&check; native</td><td>&sim; EPS timestep only</td></tr>
              <tr><td>Wet well level dynamics</td><td>&check; storage node</td><td>&sim; tank (no inflow hydrology)</td></tr>
              <tr><td>Pipe filling / draining</td><td>&check; Preissmann slot</td><td>&cross;</td></tr>
              <tr><td>Partially full flow</td><td>&check; Manning&rsquo;s</td><td>&cross; (always full)</td></tr>
              <tr><td>Check valve modeling</td><td>&check; flap gate</td><td>&check; CV pipe status</td></tr>
              <tr><td>Minor losses (detailed)</td><td>&sim; entry/exit only</td><td>&check; K per pipe</td></tr>
              <tr><td>System head curve</td><td>&sim; extract from results</td><td>&check; direct from pump analysis</td></tr>
              <tr><td>Energy / cost analysis</td><td>&cross;</td><td>&check; kWh, $/day</td></tr>
              <tr><td>Variable speed pumps</td><td>&check; Type 4 curve</td><td>&check; speed + affinity laws</td></tr>
              <tr><td>Integration with gravity sewer</td><td>&check; same model</td><td>&cross; separate model</td></tr>
              <tr><td>Downstream backwater</td><td>&check; DW routing</td><td>&cross; quasi-steady</td></tr>
              <tr><td>Convergence reliability</td><td>&sim; can be unstable</td><td>&check; very reliable</td></tr>
              <tr><td>Setup complexity</td><td>HIGH</td><td>MODERATE</td></tr>
              <tr><td>Runtime (24-hr sim)</td><td>Minutes</td><td>Seconds</td></tr>
            </tbody>
          </table>
        </div>
      </div>

      <div class="vf-card" style="border-color:rgba(139,92,246,0.3);">
        <div class="vf-card-title" style="color:var(--gravity-purple);">Force Main Transient Dangers</div>
        <div style="display:grid;grid-template-columns:1fr 1fr;gap:16px;">
          <div style="padding:14px;border-radius:8px;background:rgba(239,68,68,0.06);border:1px solid rgba(239,68,68,0.2);">
            <div style="font-weight:700;color:var(--accent-red);font-size:0.88rem;margin-bottom:6px;">Check Valve Slam</div>
            <div style="font-size:0.8rem;color:var(--text-muted);line-height:1.5;">When the pump stops and the check valve closes abruptly, the momentum of the water column creates a pressure surge (water hammer).</div>
            <div style="font-family:var(--font-mono);font-size:0.78rem;margin-top:8px;padding:8px;background:rgba(0,0,0,0.3);border-radius:6px;color:var(--accent-red);">
              &Delta;P = &rho; &times; a &times; &Delta;V<br>
              = 1.94 &times; 3500 &times; 4 = 27,160 psf<br>
              = <strong>189 psi</strong> (can burst pipe!)
            </div>
          </div>
          <div style="padding:14px;border-radius:8px;background:rgba(239,68,68,0.06);border:1px solid rgba(239,68,68,0.2);">
            <div style="font-weight:700;color:var(--accent-red);font-size:0.88rem;margin-bottom:6px;">Column Separation</div>
            <div style="font-size:0.8rem;color:var(--text-muted);line-height:1.5;">At high points, pressure drops to vapor pressure forming a vapor cavity. When the water columns rejoin, the secondary pressure spike can be <strong>worse</strong> than the initial hammer.</div>
            <div style="font-family:var(--font-mono);font-size:0.78rem;margin-top:8px;padding:8px;background:rgba(0,0,0,0.3);border-radius:6px;color:var(--epanet-amber);">
              Neither SWMM5 nor EPANET can model this.<br>
              Requires: HAMMER, AFT Impulse, or Hytran.
            </div>
          </div>
        </div>
      </div>

    </div>
  </div>

  <!-- ===== SECTION: PUMP ENERGY ===== -->
  <div class="section" id="sec-pumpenergy">
    <h2 class="section-title">Pump Energy & Cost Analysis</h2>
    <p class="section-intro">EPANET tracks pump energy consumption and cost in detail — a capability <strong>completely absent from SWMM5</strong>. Understanding pump curves, efficiency, and energy cost analysis is essential for EPANET modeling and water utility operations.</p>

    <!-- Pump Curve Comparison -->
    <div class="vf-card">
      <div class="vf-card-title">SWMM5 Pump Types vs. EPANET Pump Curves</div>
      <div style="overflow-x:auto;">
        <table class="vf-table">
          <thead><tr><th>SWMM5 Pump Type</th><th>Curve Relationship</th><th>EPANET Equivalent</th><th>Notes</th></tr></thead>
          <tbody>
            <tr><td style="font-family:var(--font-mono);color:var(--swmm-glow);">Type 1</td><td>Volume vs. Depth (wet well)</td><td>No direct equivalent</td><td>SWMM5 unique — on/off based on wet well volume</td></tr>
            <tr><td style="font-family:var(--font-mono);color:var(--swmm-glow);">Type 2</td><td>Flow vs. Head (H-Q curve)</td><td style="color:var(--epanet-glow);font-family:var(--font-mono);">Multi-point pump curve</td><td>The direct mapping — same H-Q concept</td></tr>
            <tr><td style="font-family:var(--font-mono);color:var(--swmm-glow);">Type 3</td><td>Flow vs. Depth (inlet node)</td><td>No direct equivalent</td><td>Depth-dependent, gravity-domain concept</td></tr>
            <tr><td style="font-family:var(--font-mono);color:var(--swmm-glow);">Type 4</td><td>Constant flow (ideal pump)</td><td style="color:var(--epanet-glow);font-family:var(--font-mono);">Single-point pump curve</td><td>EPANET uses 1 design point; software generates full curve</td></tr>
          </tbody>
        </table>
      </div>
    </div>

    <!-- Interactive Pump Calculator -->
    <div class="vf-card">
      <div class="vf-card-title">Interactive Pump Energy Calculator</div>
      <p style="font-size:0.82rem;color:var(--text-muted);margin-bottom:16px;line-height:1.6;">Calculate pump power, energy consumption, and cost. Adjust operating parameters to see how efficiency, speed ratio, and runtime affect total cost.</p>

      <div class="vf-grid-2">
        <div>
          <div class="vf-slider-row">
            <span class="vf-slider-label">Flow (GPM):</span>
            <input type="range" id="peFlow" min="50" max="5000" value="1000" step="50" oninput="updatePumpEnergy()" style="flex:1;">
            <span class="vf-slider-val" id="valPEFlow">1000 GPM</span>
          </div>
          <div class="vf-slider-row">
            <span class="vf-slider-label">Total Dynamic Head (ft):</span>
            <input type="range" id="peTDH" min="10" max="500" value="150" step="5" oninput="updatePumpEnergy()" style="flex:1;">
            <span class="vf-slider-val" id="valPETDH">150 ft</span>
          </div>
          <div class="vf-slider-row">
            <span class="vf-slider-label">Pump Efficiency (%):</span>
            <input type="range" id="pePumpEff" min="40" max="92" value="75" step="1" oninput="updatePumpEnergy()" style="flex:1;">
            <span class="vf-slider-val" id="valPEPumpEff">75%</span>
          </div>
          <div class="vf-slider-row">
            <span class="vf-slider-label">Motor Efficiency (%):</span>
            <input type="range" id="peMotorEff" min="80" max="98" value="93" step="1" oninput="updatePumpEnergy()" style="flex:1;">
            <span class="vf-slider-val" id="valPEMotorEff">93%</span>
          </div>
          <div class="vf-slider-row">
            <span class="vf-slider-label">Speed Ratio (N/N&#8320;):</span>
            <input type="range" id="peSpeedRatio" min="0.5" max="1.2" value="1.0" step="0.05" oninput="updatePumpEnergy()" style="flex:1;">
            <span class="vf-slider-val" id="valPESpeed">1.00</span>
          </div>
          <div class="vf-slider-row">
            <span class="vf-slider-label">Daily Runtime (hrs):</span>
            <input type="range" id="peRuntime" min="1" max="24" value="16" step="1" oninput="updatePumpEnergy()" style="flex:1;">
            <span class="vf-slider-val" id="valPERuntime">16 hrs</span>
          </div>
          <div class="vf-slider-row">
            <span class="vf-slider-label">Energy Cost ($/kWh):</span>
            <input type="range" id="peCost" min="0.03" max="0.30" value="0.10" step="0.01" oninput="updatePumpEnergy()" style="flex:1;">
            <span class="vf-slider-val" id="valPECost">$0.10</span>
          </div>

          <div style="margin-top:14px;">
            <div class="vf-eq">WHP = Q &#215; H &#215; &#947; / 33000 [HP]</div>
            <div class="vf-eq" style="margin-left:0;">BHP = WHP / &#951;_pump [HP]</div>
            <div class="vf-eq" style="margin-left:0;">kW = BHP &#215; 0.7457 / &#951;_motor</div>
          </div>
        </div>

        <div>
          <div style="display:flex;flex-direction:column;gap:12px;">
            <div class="vf-stat" style="padding:16px;">
              <div class="vf-stat-lbl">Water Horsepower</div>
              <div class="vf-stat-num" id="peWHP" style="color:var(--accent-cyan);font-size:1.4rem;">37.9</div>
              <div class="vf-stat-unit">HP (water)</div>
            </div>
            <div class="vf-stat" style="padding:16px;">
              <div class="vf-stat-lbl">Brake Horsepower</div>
              <div class="vf-stat-num" id="peBHP" style="color:var(--epanet-glow);font-size:1.4rem;">54.3</div>
              <div class="vf-stat-unit">HP (shaft)</div>
            </div>
            <div class="vf-stat" style="padding:16px;">
              <div class="vf-stat-lbl">Electrical Power</div>
              <div class="vf-stat-num" id="peKW" style="color:var(--accent-green);font-size:1.4rem;">43.5</div>
              <div class="vf-stat-unit">kW</div>
            </div>
          </div>
          <div class="vf-stat-row">
            <div class="vf-stat"><div class="vf-stat-lbl">Daily Energy</div><div class="vf-stat-num" id="peDailyKWh" style="color:var(--accent-cyan);">696</div><div class="vf-stat-unit">kWh/day</div></div>
            <div class="vf-stat"><div class="vf-stat-lbl">Daily Cost</div><div class="vf-stat-num" id="peDailyCost" style="color:var(--epanet-glow);">$69.60</div><div class="vf-stat-unit">per day</div></div>
            <div class="vf-stat"><div class="vf-stat-lbl">Annual Cost</div><div class="vf-stat-num" id="peAnnualCost" style="color:var(--accent-red);">$25,404</div><div class="vf-stat-unit">per year</div></div>
          </div>
          <div class="vf-stat-row">
            <div class="vf-stat"><div class="vf-stat-lbl">Wire-to-Water</div><div class="vf-stat-num" id="peWTW" style="color:var(--gravity-purple);">69.8%</div><div class="vf-stat-unit">overall efficiency</div></div>
            <div class="vf-stat"><div class="vf-stat-lbl">Specific Energy</div><div class="vf-stat-num" id="peSE" style="color:var(--text-muted);">0.696</div><div class="vf-stat-unit">kWh/kgal</div></div>
          </div>
        </div>
      </div>

      <div class="vf-note" style="margin-top:14px;"><strong>SWMM5 perspective:</strong> SWMM5 has no energy tracking. Pumps in SWMM5 simply move water based on their curve — there's no concept of efficiency, motor power, or cost. When a SWMM5 modeler transitions to EPANET, pump energy analysis is often the single most important new capability they discover, because water utilities spend 30&#8211;40% of their operating budget on pumping energy.</div>
    </div>

    <!-- Affinity Laws -->
    <div class="vf-card">
      <div class="vf-card-title">Pump Affinity Laws (Variable Speed Pumps)</div>
      <p style="font-size:0.82rem;color:var(--text-muted);margin-bottom:14px;line-height:1.6;">EPANET models variable-speed pumps using affinity laws. The speed ratio N/N&#8320; shifts the entire pump curve. SWMM5 has no equivalent — pumps are either on or off at a fixed speed.</p>
      <div class="vf-grid-3">
        <div style="padding:14px;background:rgba(0,0,0,0.15);border-radius:8px;border:1px solid var(--border);text-align:center;">
          <div style="font-size:0.9rem;font-weight:700;color:var(--epanet-glow);margin-bottom:6px;">Flow</div>
          <div class="vf-eq">Q&#8322; = Q&#8321; &#215; (N&#8322;/N&#8321;)</div>
          <div style="font-size:0.75rem;color:var(--text-dim);margin-top:6px;">Flow scales linearly with speed</div>
        </div>
        <div style="padding:14px;background:rgba(0,0,0,0.15);border-radius:8px;border:1px solid var(--border);text-align:center;">
          <div style="font-size:0.9rem;font-weight:700;color:var(--epanet-glow);margin-bottom:6px;">Head</div>
          <div class="vf-eq">H&#8322; = H&#8321; &#215; (N&#8322;/N&#8321;)&#178;</div>
          <div style="font-size:0.75rem;color:var(--text-dim);margin-top:6px;">Head scales with speed squared</div>
        </div>
        <div style="padding:14px;background:rgba(0,0,0,0.15);border-radius:8px;border:1px solid var(--border);text-align:center;">
          <div style="font-size:0.9rem;font-weight:700;color:var(--epanet-glow);margin-bottom:6px;">Power</div>
          <div class="vf-eq">P&#8322; = P&#8321; &#215; (N&#8322;/N&#8321;)&#179;</div>
          <div style="font-size:0.75rem;color:var(--text-dim);margin-top:6px;">Power scales with speed cubed!</div>
        </div>
      </div>
      <div class="vf-note"><strong>Why this matters:</strong> Reducing pump speed by just 20% (N/N&#8320; = 0.80) reduces power by 49% (0.8&#179; = 0.512). This is why variable frequency drives (VFDs) are the single most cost-effective energy savings measure for water utilities, and why EPANET's VFD modeling capability is so valuable.</div>
    </div>

    <!-- EPANET Energy Section -->
    <div class="vf-card">
      <div class="vf-card-title">EPANET [ENERGY] Section Explained</div>
      <pre style="background:rgba(0,0,0,0.3);border:1px solid var(--border);border-radius:8px;padding:16px;font-family:var(--font-mono);font-size:0.8rem;color:var(--accent-green);overflow-x:auto;line-height:1.7;">[ENERGY]
Global Efficiency     75          ;; Default pump efficiency (%)
Global Price          0.10        ;; Default energy price ($/kWh)
Demand Charge         50          ;; Monthly demand charge ($/kW peak)
Pump P1  Efficiency   Curve1      ;; Per-pump efficiency curve
Pump P1  Price        Pattern1    ;; Time-varying energy price
Pump P1  Pattern      Pattern2    ;; Time-varying speed pattern</pre>
      <div class="vf-note"><strong>SWMM5 comparison:</strong> SWMM5's [PUMPS] section defines only the pump curve and on/off control. There is no efficiency, no energy price, no demand charge. The entire [ENERGY] section — and the detailed energy report EPANET produces — has no SWMM5 equivalent whatsoever.</div>
    </div>
  </div>

  <!-- ===== SECTION: DEMAND ALLOCATION ===== -->
  <div class="section" id="sec-demand">
    <h2 class="section-title">Demand Allocation &amp; Pressure-Dependent Analysis</h2>
    <p class="section-intro">EPANET requires distributing total system demand to individual junctions — a workflow <strong>completely absent from SWMM5</strong>, where subcatchments generate inflows automatically from rainfall. This is one of the biggest workflow differences between the two models.</p>
    <div style="display:flex;flex-direction:column;gap:20px;">

      <div class="vf-note"><strong>The Hydrology Divide:</strong> SWMM5 generates water from first principles (Rainfall &rarr; Subcatchment &rarr; Runoff). EPANET specifies water directly as demands at junctions based on billing records, population, and land use. In SWMM5, water <em>enters</em> the system at junctions (DWF). In EPANET, water <em>leaves</em> the system at junctions (consumption). The syntax is nearly identical; the physics is opposite.</div>

      <div class="vf-card">
        <div class="vf-card-title">Demand Allocation Methods</div>
        <div style="display:grid;grid-template-columns:repeat(auto-fit,minmax(200px,1fr));gap:12px;">
          <div id="dm-method-unitLength" class="vf-method-card active" onclick="dmSelectMethod('unitLength')" style="cursor:pointer;padding:12px;border-radius:8px;border:1px solid rgba(56,189,248,0.4);background:rgba(56,189,248,0.08);">
            <div style="font-size:0.85rem;font-weight:600;color:var(--epanet-blue);">Unit Length</div>
            <div style="font-size:0.75rem;color:var(--text-muted);margin-top:4px;">Demand per linear foot of main pipe. Simple but rough.</div>
          </div>
          <div id="dm-method-serviceConn" class="vf-method-card" onclick="dmSelectMethod('serviceConn')" style="cursor:pointer;padding:12px;border-radius:8px;border:1px solid var(--border);background:rgba(30,41,59,0.4);">
            <div style="font-size:0.85rem;font-weight:600;color:var(--text-primary);">Service Connections</div>
            <div style="font-size:0.75rem;color:var(--text-muted);margin-top:4px;">Count connections per junction. More accurate for residential.</div>
          </div>
          <div id="dm-method-landUse" class="vf-method-card" onclick="dmSelectMethod('landUse')" style="cursor:pointer;padding:12px;border-radius:8px;border:1px solid var(--border);background:rgba(30,41,59,0.4);">
            <div style="font-size:0.85rem;font-weight:600;color:var(--text-primary);">Land Use / GIS</div>
            <div style="font-size:0.75rem;color:var(--text-muted);margin-top:4px;">Assign by parcel/zoning. Best for mixed-use systems.</div>
          </div>
          <div id="dm-method-meterData" class="vf-method-card" onclick="dmSelectMethod('meterData')" style="cursor:pointer;padding:12px;border-radius:8px;border:1px solid var(--border);background:rgba(30,41,59,0.4);">
            <div style="font-size:0.85rem;font-weight:600;color:var(--text-primary);">Meter/Billing Data</div>
            <div style="font-size:0.75rem;color:var(--text-muted);margin-top:4px;">Nearest-junction assignment of actual consumption. Gold standard.</div>
          </div>
        </div>
      </div>

      <div class="vf-card">
        <div class="vf-card-title">SWMM5 vs EPANET: Where Water Comes From</div>
        <div style="overflow-x:auto;">
          <table class="vf-table">
            <thead><tr><th>Category</th><th style="color:var(--epanet-amber);">SWMM5 Concept</th><th style="color:var(--epanet-blue);">EPANET Concept</th></tr></thead>
            <tbody>
              <tr><td>Flow source</td><td>Subcatchment runoff (computed from rainfall)</td><td>Junction demand (specified by modeler)</td></tr>
              <tr><td>Spatial unit</td><td>Subcatchment area (acres)</td><td>Junction service area (pressure zone)</td></tr>
              <tr><td>Time pattern</td><td>DWF pattern + rainfall time series</td><td>Demand pattern (hourly multiplier, cyclical)</td></tr>
              <tr><td>Categories</td><td>DWF components (sanitary, I/I)</td><td>Demand categories (residential, commercial, fire)</td></tr>
              <tr><td>Unaccounted flow</td><td>RDII / Groundwater Infiltration</td><td>Non-revenue water / emitter leakage</td></tr>
              <tr><td>Direction</td><td>Water <strong>enters</strong> system at junctions</td><td>Water <strong>leaves</strong> system at junctions</td></tr>
              <tr><td>Time scale</td><td>Event-driven (minutes to hours)</td><td>Operational (hours to weeks, cyclical)</td></tr>
            </tbody>
          </table>
        </div>
      </div>

      <div style="display:grid;grid-template-columns:1fr 1fr;gap:16px;">
        <div class="vf-card">
          <div class="vf-card-title">PDA vs DDA Simulator</div>
          <p style="font-size:0.78rem;color:var(--text-muted);margin-bottom:8px;">PDA reduces demand at low pressures. DDA assumes full demand regardless &mdash; producing unrealistic negative pressures.</p>
          <div class="vf-slider-row">
            <span class="vf-slider-label">Full-Demand Pressure (psi):</span>
            <input type="range" id="dmNormalP" min="20" max="60" value="40" step="1" oninput="dmUpdatePDA()" style="flex:1;">
            <span class="vf-slider-val" id="valDmNormalP">40</span>
          </div>
          <canvas id="dmPdaChart" height="220"></canvas>
          <div class="vf-note" style="margin-top:8px;"><strong>SWMM5 parallel:</strong> SWMM5 always computes flow based on hydraulic conditions (depth, slope), so it&rsquo;s inherently &ldquo;pressure-dependent.&rdquo; EPANET&rsquo;s DDA is simpler but can produce unrealistic results during fire flow or pipe breaks.</div>
        </div>
        <div class="vf-card">
          <div class="vf-card-title">Leakage Modeling: Emitters</div>
          <p style="font-size:0.82rem;color:var(--text-muted);line-height:1.6;">EPANET represents background leakage using <strong>emitters</strong> at junctions:</p>
          <div style="font-family:var(--font-mono);font-size:1.1rem;color:var(--accent-green);text-align:center;padding:16px;background:rgba(16,185,129,0.08);border-radius:8px;margin:12px 0;">Q = C &middot; P<sup>&gamma;</sup></div>
          <p style="font-size:0.78rem;color:var(--text-muted);line-height:1.6;">Where &gamma; &asymp; 0.5 (orifice flow) or &gamma; &asymp; 1.18 (UK Ofwat leakage model). This is conceptually similar to SWMM5&rsquo;s groundwater inflow equation &mdash; both are pressure/head-driven flow relationships.</p>
          <div style="overflow-x:auto;margin-top:12px;">
            <table class="vf-table">
              <thead><tr><th>DWF vs Base Demand</th><th style="color:var(--epanet-amber);">SWMM5 DWF</th><th style="color:var(--epanet-blue);">EPANET Demand</th></tr></thead>
              <tbody>
                <tr><td>Syntax</td><td style="font-family:var(--font-mono);font-size:0.75rem;">J1 FLOW 0.5 Diurnal</td><td style="font-family:var(--font-mono);font-size:0.75rem;">J1 320 150 Diurnal</td></tr>
                <tr><td>Effect</td><td>Adds water to system</td><td>Removes water from system</td></tr>
                <tr><td>Pattern</td><td>Base rate &times; time pattern</td><td>Base rate &times; time pattern</td></tr>
              </tbody>
            </table>
          </div>
        </div>
      </div>
    </div>
  </div>

  <!-- ===== SECTION: TOPOLOGY ===== -->
  <div class="section" id="sec-topology">
    <h2 class="section-title">Network Topology: Trees vs Loops</h2>
    <p class="section-intro">SWMM5 networks are typically <strong>dendritic</strong> (tree-shaped, flowing to outfalls). EPANET networks are typically <strong>heavily looped</strong> (multiple paths for redundancy). This fundamental difference is not an engineering preference &mdash; it is dictated by physics, function, and the fundamental purpose of each system.</p>
    <div style="display:flex;flex-direction:column;gap:20px;">

      <div style="display:grid;grid-template-columns:1fr 1fr;gap:16px;">
        <div class="vf-card" style="border-color:rgba(245,158,11,0.3);">
          <div style="display:flex;align-items:center;gap:8px;margin-bottom:12px;">
            <span style="background:rgba(245,158,11,0.2);color:var(--epanet-amber);padding:2px 8px;border-radius:4px;font-size:0.75rem;font-weight:600;border:1px solid rgba(245,158,11,0.4);">SWMM5</span>
            <span style="font-size:0.9rem;font-weight:700;color:var(--epanet-amber);">Dendritic (Tree) Network</span>
          </div>
          <svg viewBox="0 0 300 200" style="width:100%;height:160px;margin-bottom:12px;">
            <circle cx="50" cy="30" r="8" fill="#F59E0B" opacity="0.6"/>
            <circle cx="100" cy="30" r="8" fill="#F59E0B" opacity="0.6"/>
            <circle cx="200" cy="30" r="8" fill="#F59E0B" opacity="0.6"/>
            <circle cx="250" cy="30" r="8" fill="#F59E0B" opacity="0.6"/>
            <circle cx="75" cy="80" r="8" fill="#F59E0B" opacity="0.8"/>
            <circle cx="225" cy="80" r="8" fill="#F59E0B" opacity="0.8"/>
            <circle cx="150" cy="130" r="10" fill="#F59E0B"/>
            <circle cx="150" cy="180" r="12" fill="#EF4444" stroke="#EF4444" stroke-width="2"/>
            <line x1="50" y1="38" x2="75" y2="72" stroke="#F59E0B" stroke-width="2"/>
            <line x1="100" y1="38" x2="75" y2="72" stroke="#F59E0B" stroke-width="2"/>
            <line x1="200" y1="38" x2="225" y2="72" stroke="#F59E0B" stroke-width="2"/>
            <line x1="250" y1="38" x2="225" y2="72" stroke="#F59E0B" stroke-width="2"/>
            <line x1="75" y1="88" x2="150" y2="122" stroke="#F59E0B" stroke-width="2.5"/>
            <line x1="225" y1="88" x2="150" y2="122" stroke="#F59E0B" stroke-width="2.5"/>
            <line x1="150" y1="140" x2="150" y2="168" stroke="#EF4444" stroke-width="3"/>
            <text x="50" y="18" text-anchor="middle" fill="#64748b" font-size="8">SC-1</text>
            <text x="100" y="18" text-anchor="middle" fill="#64748b" font-size="8">SC-2</text>
            <text x="200" y="18" text-anchor="middle" fill="#64748b" font-size="8">SC-3</text>
            <text x="250" y="18" text-anchor="middle" fill="#64748b" font-size="8">SC-4</text>
            <text x="150" y="198" text-anchor="middle" fill="#EF4444" font-size="9" font-weight="bold">OUTFALL</text>
          </svg>
          <div style="font-size:0.78rem;color:var(--text-muted);display:flex;flex-direction:column;gap:4px;">
            <p>&bull; Flow always moves <strong>downstream</strong> toward outfall(s)</p>
            <p>&bull; Gravity provides free, reliable, unidirectional energy</p>
            <p>&bull; No redundancy &mdash; single path from source to outlet</p>
            <p>&bull; Loops are physically unnecessary and economically wasteful</p>
            <p>&bull; Kinematic Wave solver works (unidirectional flow)</p>
          </div>
        </div>
        <div class="vf-card" style="border-color:rgba(59,130,246,0.3);">
          <div style="display:flex;align-items:center;gap:8px;margin-bottom:12px;">
            <span style="background:rgba(59,130,246,0.2);color:var(--epanet-blue);padding:2px 8px;border-radius:4px;font-size:0.75rem;font-weight:600;border:1px solid rgba(59,130,246,0.4);">EPANET</span>
            <span style="font-size:0.9rem;font-weight:700;color:var(--epanet-blue);">Looped (Grid) Network</span>
          </div>
          <svg viewBox="0 0 300 200" style="width:100%;height:160px;margin-bottom:12px;">
            <circle cx="75" cy="40" r="8" fill="#3B82F6" opacity="0.7"/>
            <circle cx="150" cy="40" r="8" fill="#3B82F6" opacity="0.7"/>
            <circle cx="225" cy="40" r="8" fill="#3B82F6" opacity="0.7"/>
            <circle cx="75" cy="100" r="8" fill="#3B82F6" opacity="0.7"/>
            <circle cx="150" cy="100" r="8" fill="#3B82F6" opacity="0.7"/>
            <circle cx="225" cy="100" r="8" fill="#3B82F6" opacity="0.7"/>
            <circle cx="75" cy="160" r="8" fill="#3B82F6" opacity="0.7"/>
            <circle cx="150" cy="160" r="8" fill="#3B82F6" opacity="0.7"/>
            <circle cx="225" cy="160" r="8" fill="#3B82F6" opacity="0.7"/>
            <line x1="83" y1="40" x2="142" y2="40" stroke="#3B82F6" stroke-width="2"/>
            <line x1="158" y1="40" x2="217" y2="40" stroke="#3B82F6" stroke-width="2"/>
            <line x1="83" y1="100" x2="142" y2="100" stroke="#3B82F6" stroke-width="2"/>
            <line x1="158" y1="100" x2="217" y2="100" stroke="#3B82F6" stroke-width="2"/>
            <line x1="83" y1="160" x2="142" y2="160" stroke="#3B82F6" stroke-width="2"/>
            <line x1="158" y1="160" x2="217" y2="160" stroke="#3B82F6" stroke-width="2"/>
            <line x1="75" y1="48" x2="75" y2="92" stroke="#3B82F6" stroke-width="2"/>
            <line x1="150" y1="48" x2="150" y2="92" stroke="#3B82F6" stroke-width="2"/>
            <line x1="225" y1="48" x2="225" y2="92" stroke="#3B82F6" stroke-width="2"/>
            <line x1="75" y1="108" x2="75" y2="152" stroke="#3B82F6" stroke-width="2"/>
            <line x1="150" y1="108" x2="150" y2="152" stroke="#3B82F6" stroke-width="2"/>
            <line x1="225" y1="108" x2="225" y2="152" stroke="#3B82F6" stroke-width="2"/>
            <rect x="10" y="90" width="30" height="20" fill="#0EA5E9" rx="3"/>
            <line x1="40" y1="100" x2="67" y2="100" stroke="#0EA5E9" stroke-width="3"/>
            <text x="25" y="85" text-anchor="middle" fill="#0EA5E9" font-size="8" font-weight="bold">RES</text>
            <rect x="260" y="30" width="25" height="20" fill="#10B981" rx="3"/>
            <line x1="233" y1="40" x2="260" y2="40" stroke="#10B981" stroke-width="3"/>
            <text x="273" y="24" text-anchor="middle" fill="#10B981" font-size="8" font-weight="bold">TANK</text>
          </svg>
          <div style="font-size:0.78rem;color:var(--text-muted);display:flex;flex-direction:column;gap:4px;">
            <p>&bull; Flow travels <strong>multiple paths</strong> from source to customer</p>
            <p>&bull; Pumps can push water in any direction (omnidirectional)</p>
            <p>&bull; Redundancy &mdash; if one pipe breaks, water reroutes</p>
            <p>&bull; Loops are physically necessary (pumps fail, pipes break)</p>
            <p>&bull; Gradient Algorithm solves simultaneous loop equations</p>
          </div>
        </div>
      </div>

      <div class="vf-card">
        <div class="vf-card-title">Root Cause: Why Each Topology Exists</div>
        <div style="overflow-x:auto;">
          <table class="vf-table">
            <thead><tr><th>Factor</th><th style="color:var(--epanet-amber);">Drainage &rarr; Trees</th><th style="color:var(--epanet-blue);">Distribution &rarr; Loops</th></tr></thead>
            <tbody>
              <tr><td>Energy source</td><td>Gravity (free, reliable, unidirectional)</td><td>Pumps (expensive, can fail, omnidirectional)</td></tr>
              <tr><td>Service obligation</td><td>Convey peak storm flow (intermittent)</td><td>Deliver water 24/7/365 (continuous)</td></tr>
              <tr><td>Failure tolerance</td><td>Some flooding accepted during extreme events</td><td>Zero tolerance &mdash; service must never stop</td></tr>
              <tr><td>Fire protection</td><td>Not applicable</td><td>Critical &mdash; 1,500+ GPM from multiple directions</td></tr>
              <tr><td>Water quality</td><td>Managed at treatment plant (end of system)</td><td>Must be maintained throughout (chlorine everywhere)</td></tr>
              <tr><td>Flow direction</td><td>Determined by gravity &mdash; essentially fixed</td><td>Determined by pressure gradient &mdash; changes continuously</td></tr>
              <tr><td>Redundancy cost</td><td>Very high &mdash; parallel gravity pipes need deep excavation</td><td>Moderate &mdash; cross-connecting mains is straightforward</td></tr>
              <tr><td>Dead ends</td><td>Normal (headwater laterals)</td><td>Vulnerability (stagnation, no alternate supply)</td></tr>
            </tbody>
          </table>
        </div>
      </div>

      <div class="vf-callout" style="margin-bottom:0;">
        <strong style="color:var(--accent-cyan);">The Core Insight:</strong> Every difference between SWMM5 and EPANET &mdash; equations, solver design, calibration method, failure mode, design criterion &mdash; traces back to one physical fact: <strong>Gravity pulls water in one direction. Pressure can push water in any direction.</strong> This asymmetry determines everything.
      </div>

      <div style="display:grid;grid-template-columns:1fr 1fr;gap:16px;">
        <div class="vf-card" style="border-color:rgba(245,158,11,0.3);">
          <div class="vf-card-title" style="color:var(--epanet-amber);">Why Gravity Makes Trees</div>
          <div style="font-size:0.78rem;color:var(--text-muted);display:flex;flex-direction:column;gap:8px;">
            <p>Gravity is <strong>unidirectional, passive, and inexhaustible</strong>. Water on a hillside has one option: flow downhill. The engineered collection system mirrors the natural watershed because both solve the same physical problem: move water from high ground to low ground.</p>
            <pre style="font-family:var(--font-mono);font-size:0.68rem;color:var(--epanet-amber);background:rgba(15,23,42,0.5);padding:10px;border-radius:6px;white-space:pre;overflow-x:auto;">Rain falls everywhere      &rarr;  Rain falls on subcatchments
Sheet flow downhill        &rarr;  Overland flow to inlets
Rivulets merge to streams  &rarr;  8&quot; laterals merge to 12&quot; collectors
Streams merge to creeks    &rarr;  Collectors merge to 24&quot; trunk sewers
Creeks merge to rivers     &rarr;  Trunk sewers merge to 48&quot; interceptors
River reaches the ocean    &rarr;  Interceptor reaches the outfall
ONE destination            &rarr;  ONE destination
MANY sources               &rarr;  MANY sources
TREE shape                 &rarr;  TREE shape</pre>
            <p><strong>Why true loops are rare in gravity systems:</strong> A hydraulic loop requires flow that can travel in either direction. Under normal gravity flow, water won&rsquo;t flow uphill, making loops uncommon. Exceptions exist (dual drainage, surcharged systems, pumped force mains), but the <em>default topology</em> is tree-shaped. A &ldquo;parallel relief sewer&rdquo; is not a true loop; both pipes slope the same direction.</p>
            <p><strong>Why loops are economically wasteful:</strong> (1) No reliability benefit &mdash; gravity never fails. (2) Pipe slope consumes precious elevation. (3) Collection systems serve <em>area</em>, not <em>points</em>. (4) The outfall is singular and fixed.</p>
          </div>
        </div>
        <div class="vf-card" style="border-color:rgba(59,130,246,0.3);">
          <div class="vf-card-title" style="color:var(--epanet-blue);">Why Pressure Makes Loops</div>
          <div style="font-size:0.78rem;color:var(--text-muted);display:flex;flex-direction:column;gap:8px;">
            <p>Pressure is <strong>omnidirectional, active, and fallible</strong>. Pumps can push water any direction, but they require electricity, have parts that wear out, and can fail. Because sources can fail, the network <em>must</em> loop for reliability.</p>
            <pre style="font-family:var(--font-mono);font-size:0.68rem;color:var(--epanet-blue);background:rgba(15,23,42,0.5);padding:10px;border-radius:6px;white-space:pre;overflow-x:auto;">DEAD-END FIRE FLOW:
Source &rarr; 8&quot; pipe (2000 ft) &rarr; Hydrant
  1,500 GPM through ONE 8&quot; pipe
  Velocity: 9.6 ft/s (dangerously high!)
  Headloss: ~95 ft per 1000 ft at C=100
  Available pressure: probably ZERO &mdash; FAILS

LOOPED FIRE FLOW:
Source &mdash; 8&quot; pipe &mdash; Node A &mdash; 8&quot; pipe &mdash; Hydrant
                        |                       |
Source &mdash; 8&quot; pipe &mdash; Node B &mdash; 8&quot; pipe &mdash;&mdash;&mdash;&rsquo;
  1,500 GPM split across FOUR 8&quot; pipes
  Each pipe carries ~375 GPM
  Velocity: 2.4 ft/s (comfortable)
  Headloss: ~7 ft per 1000 ft &mdash; WORKS</pre>
            <p><strong>Headloss reduction is highly nonlinear:</strong> Two parallel paths reduce headloss by ~72%, not 50%. Four paths reduce it by ~93%. This is the H-W exponent (1.85) at work.</p>
            <p><strong>Economic justification:</strong> (1) A boil-water advisory costs far more than a $10K&ndash;$50K cross-connection. (2) ISO fire insurance ratings require loops. (3) Dead ends cause stagnant water &rarr; chlorine decay &rarr; bacteria. (4) PRVs enable pressure zone management.</p>
          </div>
        </div>
      </div>

      <div class="vf-card">
        <div class="vf-card-title">Hierarchy of Distribution Network Looping</div>
        <div style="display:grid;grid-template-columns:repeat(3,1fr);gap:12px;">
          <div style="padding:12px;border-radius:8px;background:rgba(59,130,246,0.06);border:1px solid rgba(59,130,246,0.15);">
            <div style="font-size:0.82rem;font-weight:600;color:var(--epanet-blue);">Transmission (24&ndash;72&Prime;)</div>
            <div style="font-size:0.72rem;color:var(--text-muted);margin-top:6px;">Few large mains following major corridors. <strong>Sparse loops</strong> connecting treatment plant to elevated tanks.</div>
          </div>
          <div style="padding:12px;border-radius:8px;background:rgba(59,130,246,0.10);border:1px solid rgba(59,130,246,0.25);">
            <div style="font-size:0.82rem;font-weight:600;color:var(--epanet-blue);">Distribution (8&ndash;16&Prime;)</div>
            <div style="font-size:0.72rem;color:var(--text-muted);margin-top:6px;">Follows street grid. Cross-connected at every intersection. <strong>Dense grid</strong> (highly looped). This is the heart of the system.</div>
          </div>
          <div style="padding:12px;border-radius:8px;background:rgba(59,130,246,0.04);border:1px solid rgba(59,130,246,0.1);">
            <div style="font-size:0.82rem;font-weight:600;color:var(--epanet-blue);">Service (&frac34;&ndash;2&Prime;)</div>
            <div style="font-size:0.72rem;color:var(--text-muted);margin-top:6px;">Individual connections to buildings. <strong>Dead ends</strong> are OK here &mdash; they serve one customer, not a network.</div>
          </div>
        </div>
      </div>

      <div class="vf-card">
        <div class="vf-card-title">Gravity vs Pressure Energy Comparison</div>
        <div style="overflow-x:auto;">
          <table class="vf-table">
            <thead><tr><th>Property</th><th style="color:var(--epanet-amber);">Gravity Energy</th><th style="color:var(--epanet-blue);">Pressure Energy</th></tr></thead>
            <tbody>
              <tr><td>Source</td><td>Earth&rsquo;s mass</td><td>Pump motors</td></tr>
              <tr><td>Direction</td><td>Always downhill</td><td>Any direction</td></tr>
              <tr><td>Reliability</td><td>Infinite &mdash; cannot fail</td><td>Depends on power, maintenance</td></tr>
              <tr><td>Cost</td><td>Free</td><td>Electricity (60&ndash;80% of utility budget)</td></tr>
              <tr><td>Control</td><td>None (always on)</td><td>Full (on/off/variable speed)</td></tr>
              <tr><td>Failure mode</td><td>Cannot fail</td><td>Power outage, mechanical failure</td></tr>
            </tbody>
          </table>
        </div>
      </div>

      <div class="vf-card" style="border-color:rgba(245,158,11,0.3);">
        <div class="vf-card-title" style="color:var(--epanet-amber);">Proof: Why Gravity Networks Must Be Trees</div>
        <div style="font-size:0.78rem;color:var(--text-muted);display:flex;flex-direction:column;gap:8px;">
          <p>For a loop (cycle) to exist, water must flow A&rarr;B&rarr;C&rarr;A. But each step must go <strong>downhill</strong>: A&rarr;B means B is lower than A. B&rarr;C means C is lower than B. C&rarr;A means A is lower than C. But A is higher than B, which is higher than C &mdash; so A cannot be lower than C. <strong>Contradiction.</strong> Cycles are impossible under gravity-only flow. QED.</p>
          <div style="font-size:0.72rem;font-weight:600;color:var(--epanet-amber);margin-top:4px;">Try to Build a Loop &mdash; Every Attempt Fails:</div>
          <pre style="font-family:var(--font-mono);font-size:0.65rem;color:rgba(245,158,11,0.7);background:rgba(15,23,42,0.5);padding:10px;border-radius:6px;white-space:pre;overflow-x:auto;">ATTEMPT 1: A(100ft) &mdash;Pipe 1&mdash; B(95ft) &mdash;Pipe 2&mdash; A(100ft)
  Pipe 1: slopes A&rarr;B (downhill) &check;   Pipe 2: slopes A&rarr;B (also downhill)
  Both flow SAME direction. Parallel pipes, NOT a loop.

ATTEMPT 2: A(100ft) &mdash;&mdash; B(100ft) (equal elevations)
  Both pipes are FLAT. Zero slope. Zero flow. Stagnant.
  Violates minimum slope (2 ft/s self-cleansing).

ATTEMPT 3: A(100ft) &mdash; B(90ft) &mdash; C(90ft) &mdash; A???
  B&rarr;C is flat (no flow). C&rarr;A goes UPHILL. Impossible.

ATTEMPT 4: The ONLY way &mdash; add a PUMP:
  A(100) &rarr; B(90) by gravity, B &rarr; A by FORCE MAIN + pump.
  But you&rsquo;ve introduced PRESSURE. The force main is an
  EPANET pipe inside a SWMM5 model. Gravity alone can&rsquo;t close it.</pre>
        </div>
      </div>

      <div class="vf-card" style="border-color:rgba(59,130,246,0.3);">
        <div class="vf-card-title" style="color:var(--epanet-blue);">Flow Reversal: Normal in EPANET, Abnormal in SWMM5</div>
        <pre style="font-family:var(--font-mono);font-size:0.65rem;color:rgba(59,130,246,0.7);background:rgba(15,23,42,0.5);padding:10px;border-radius:6px;white-space:pre;overflow-x:auto;">MORNING PEAK (7-9 AM):
  Tank A (full, high head)          Tank B (draining)
       |                                  |
  &mdash;&mdash;&mdash;&mdash;=====&rarr;&rarr;&rarr;&rarr;&rarr;&rarr;&rarr;&rarr;&rarr;&rarr;&rarr;&rarr;=====&mdash;&mdash;&mdash;&mdash;
       Flow LEFT &rarr; RIGHT (Tank A supplies demand zone)

MIDDAY REFILL (10 AM - 2 PM):
  Tank A (refilling from pump)      Tank B (refilling from pump)
       |                                  |
  &mdash;&mdash;&mdash;&mdash;=====&larr;&larr;&larr;&larr;  ||  &rarr;&rarr;&rarr;&rarr;=====&mdash;&mdash;&mdash;&mdash;
       Flow goes BOTH DIRECTIONS (pumps fill both tanks)

EVENING PEAK (5-8 PM):
  Tank A (draining)                 Tank B (full, high head)
       |                                  |
  &mdash;&mdash;&mdash;&mdash;=====&larr;&larr;&larr;&larr;&larr;&larr;&larr;&larr;&larr;&larr;&larr;&larr;=====&mdash;&mdash;&mdash;&mdash;
       Flow RIGHT &rarr; LEFT (Tank B now supplies)

THE SAME PIPE reversed direction TWICE in one day.
This is NORMAL OPERATIONS, not a failure condition.</pre>
        <div class="vf-note" style="margin-top:8px;">In SWMM5, flow reversal indicates surcharge/backwater (abnormal). In EPANET, flow reversal indicates demand pattern shifts (normal). This fundamental difference is why EPANET&rsquo;s solver handles bidirectional flow naturally while SWMM&rsquo;s Kinematic Wave solver cannot.</div>
      </div>

      <div class="vf-card" style="border-color:rgba(59,130,246,0.3);">
        <div class="vf-card-title" style="color:var(--epanet-blue);">Pressure Zone Architecture (Unique to EPANET)</div>
        <div style="font-size:0.78rem;color:var(--text-muted);display:flex;flex-direction:column;gap:8px;">
          <p>Because pressure can be controlled with valves and pumps, EPANET networks are divided into <strong>pressure zones</strong> &mdash; areas at similar elevation served by a common hydraulic grade line. SWMM5 has no equivalent; gravity sewers have drainage basins defined by topography, not by valve settings.</p>
          <pre style="font-family:var(--font-mono);font-size:0.65rem;color:rgba(59,130,246,0.7);background:rgba(15,23,42,0.5);padding:10px;border-radius:6px;white-space:pre;overflow-x:auto;">HIGH ZONE (Elev 500-600 ft)
  Elevated Tank (580 ft) &mdash; Looped grid &mdash; P: 40-70 psi
       |
  PRV (reduces pressure to 80 psi max)
       |
MIDDLE ZONE (Elev 300-400 ft)
  Ground Tank (380 ft) &mdash; Looped grid &mdash; P: 40-80 psi
       |
  PRV (reduces pressure to 80 psi max)
       |
LOW ZONE (Elev 100-200 ft)
  Ground Tank (180 ft) &mdash; Looped grid &mdash; P: 40-80 psi

Without zones: Elev 100 gets (580-100)&times;0.433 = 208 psi (BURST!)
               Elev 600 gets (580-600)&times;0.433 = -9 psi (NO SERVICE!)
With zones:    Every customer gets 40-80 psi &mdash; safe and adequate.</pre>
        </div>
      </div>

      <div class="vf-card" style="border-color:rgba(59,130,246,0.3);">
        <div class="vf-card-title" style="color:var(--epanet-blue);">Cost-Benefit: Why Loops Pay for Themselves</div>
        <pre style="font-family:var(--font-mono);font-size:0.65rem;color:rgba(59,130,246,0.7);background:rgba(15,23,42,0.5);padding:10px;border-radius:6px;white-space:pre;overflow-x:auto;">COST: 200 ft of 8&quot; DI cross-connection
  Materials: $8,000 | Labor: $25,000 | Restoration: $7,000
  Total: ~$40,000

BENEFITS (over 50-year pipe life):
  1. Avoided service interruption: ~$27,000/event
     (emergency repair + boil-water advisory + customer impact)
  2. Fire insurance savings: 200 properties &times; $50/yr = $500,000
  3. Eliminated dead-end flushing: 4&times;/yr &times; $200 = $40,000
  4. Pressure improvement &rarr; possible pump deferral: $100,000+

TOTAL BENEFIT: &gt;&gt;$500,000   COST: $40,000
Benefit-cost ratio: &gt;12:1  &mdash;  LOOPS PAY FOR THEMSELVES.</pre>
      </div>

      <div class="vf-card" style="border-color:rgba(59,130,246,0.3);">
        <div class="vf-card-title" style="color:var(--epanet-blue);">Dead-End Water Quality Problem</div>
        <div style="font-size:0.78rem;color:var(--text-muted);display:flex;flex-direction:column;gap:8px;">
          <p>Treated drinking water is perishable. Chlorine decays over time. At dead ends, water can sit for <strong>hours to days</strong>:</p>
          <pre style="font-family:var(--font-mono);font-size:0.65rem;color:rgba(59,130,246,0.7);background:rgba(15,23,42,0.5);padding:10px;border-radius:6px;white-space:pre;overflow-x:auto;">Dead-end chlorine decay:
  C(t) = C&sub0; &times; e^(-kb &times; t)
  If C&sub0; = 2.0 mg/L, kb = 0.5/day, water age = 3 days:
  C = 2.0 &times; e^(-0.5 &times; 3) = 2.0 &times; 0.22 = 0.45 mg/L
  Minimum required: 0.2 mg/L &mdash; AT RISK of falling below

Dead-end problems: bacterial regrowth, DBP formation,
taste/odor complaints, sediment, temperature increase.

Loop fix: cross-connect the dead end &rarr; water flows THROUGH
continuously. Water age: hours instead of days.
Chlorine maintained. No stagnation. No complaints.</pre>
          <p>EPANET&rsquo;s built-in water age analysis directly quantifies this. Utilities use EPANET to identify dead ends and prioritize cross-connections.</p>
        </div>
      </div>

      <div class="vf-card">
        <div class="vf-card-title">When SWMM5 Networks DO Have Loops (Exceptions)</div>
        <div style="display:grid;grid-template-columns:1fr 1fr;gap:12px;">
          <div style="padding:10px;border-radius:8px;background:rgba(245,158,11,0.06);border:1px solid rgba(245,158,11,0.2);">
            <div style="font-size:0.8rem;font-weight:600;color:var(--epanet-amber);margin-bottom:4px;">Dual Drainage</div>
            <div style="font-size:0.75rem;color:var(--text-muted);">When pipes surcharge, water escapes to the street and re-enters downstream. The loop forms <strong>because of failure</strong>, not by design. Requires Dynamic Wave routing.</div>
          </div>
          <div style="padding:10px;border-radius:8px;background:rgba(245,158,11,0.06);border:1px solid rgba(245,158,11,0.2);">
            <div style="font-size:0.8rem;font-weight:600;color:var(--epanet-amber);margin-bottom:4px;">Parallel Relief Sewer</div>
            <div style="font-size:0.75rem;color:var(--text-muted);">Both pipes slope the same direction &mdash; flow is unidirectional through both paths. Technically a loop in graph theory, but not a true hydraulic loop. It&rsquo;s a capacity fix, not a topology choice.</div>
          </div>
          <div style="padding:10px;border-radius:8px;background:rgba(245,158,11,0.06);border:1px solid rgba(245,158,11,0.2);">
            <div style="font-size:0.8rem;font-weight:600;color:var(--epanet-amber);margin-bottom:4px;">CSO Regulator</div>
            <div style="font-size:0.75rem;color:var(--text-muted);">Flow goes either to interceptor OR to overflow. Both paths go downhill. In graph theory it&rsquo;s a tree with a branch (Y-junction), not a cycle.</div>
          </div>
          <div style="padding:10px;border-radius:8px;background:rgba(245,158,11,0.06);border:1px solid rgba(245,158,11,0.2);">
            <div style="font-size:0.8rem;font-weight:600;color:var(--epanet-amber);margin-bottom:4px;">Interconnected / Tidal Systems</div>
            <div style="font-size:0.75rem;color:var(--text-muted);">Historical interconnections or tidal boundaries create bidirectional flow &mdash; but these are human decisions or external forcing, not gravity spontaneously forming loops. Require Dynamic Wave routing.</div>
          </div>
        </div>
        <div class="vf-note" style="margin-top:10px;">Every exception involves <strong>failure</strong> (surcharge), <strong>pressure</strong> (pumps), <strong>external forcing</strong> (tides), or <strong>human intervention</strong> (interconnections). None involves gravity spontaneously creating a loop.</div>
      </div>

      <div class="vf-card" style="border-color:rgba(16,185,129,0.3);">
        <div class="vf-card-title" style="color:var(--accent-green);">Interactive Failure Propagation Simulator</div>
        <div style="font-size:0.78rem;color:var(--text-muted);margin-bottom:10px;">Click any pipe to &ldquo;break&rdquo; it and watch how failure propagates differently in a tree (SWMM5) vs a looped (EPANET) network. The tree shows upstream cascade; the loop shows pressure redistribution.</div>
        <div style="display:grid;grid-template-columns:1fr 1fr;gap:12px;margin-bottom:10px;">
          <div>
            <div style="font-size:0.68rem;color:var(--epanet-amber);text-align:center;margin-bottom:4px;font-weight:600;">TREE (SWMM5) &mdash; Click a pipe</div>
            <canvas id="failTreeCanvas" width="380" height="280" style="width:100%;border-radius:8px;background:#0d1117;border:1px solid var(--border);cursor:pointer;"></canvas>
          </div>
          <div>
            <div style="font-size:0.68rem;color:var(--epanet-blue);text-align:center;margin-bottom:4px;font-weight:600;">LOOP (EPANET) &mdash; Click a pipe</div>
            <canvas id="failLoopCanvas" width="380" height="280" style="width:100%;border-radius:8px;background:#0d1117;border:1px solid var(--border);cursor:pointer;"></canvas>
          </div>
        </div>
        <div id="failSimResult" style="padding:10px;border-radius:8px;background:rgba(15,23,42,0.5);border:1px solid var(--border);font-family:var(--font-mono);font-size:0.72rem;color:var(--text-muted);text-align:center;">Click any pipe segment to simulate a break</div>
        <button onclick="resetFailSim()" style="margin-top:8px;padding:6px 16px;border-radius:6px;border:1px solid var(--border);background:var(--bg-card);color:var(--text-muted);cursor:pointer;font-family:var(--font-mono);font-size:0.72rem;">Reset Simulation</button>
      </div>

      <div class="vf-card">
        <div class="vf-card-title">Topology Comparison</div>
        <div style="overflow-x:auto;">
          <table class="vf-table">
            <thead><tr><th>Aspect</th><th style="color:var(--epanet-amber);">SWMM5 (Collection)</th><th style="color:var(--epanet-blue);">EPANET (Distribution)</th></tr></thead>
            <tbody>
              <tr><td>Typical shape</td><td>Dendritic / tree</td><td>Looped / grid</td></tr>
              <tr><td>Flow direction</td><td>Known a priori (downhill)</td><td>Computed from pressures (can reverse)</td></tr>
              <tr><td>Solver</td><td>KW (downstream only) or DW</td><td>Gradient Algorithm (all loops)</td></tr>
              <tr><td>Loops allowed?</td><td>DW only (backwater effects)</td><td>Always (fundamental design)</td></tr>
              <tr><td>Pressure zones</td><td>N/A (gravity flow)</td><td>Separated by PRVs and pumps</td></tr>
              <tr><td>Redundancy</td><td>None typical</td><td>Critical design requirement</td></tr>
              <tr><td>Dead ends</td><td>Rare (everything flows out)</td><td>Common (cul-de-sacs &rarr; water age issues)</td></tr>
              <tr><td>Flow reversal</td><td>Abnormal (system overwhelmed)</td><td>Normal operations (tank fill/drain cycles)</td></tr>
            </tbody>
          </table>
        </div>
      </div>

      <div class="vf-card" style="border-color:rgba(139,92,246,0.3);">
        <div class="vf-card-title" style="color:var(--gravity-purple);">ML Architectures: Topology Dictates Neural Network Design</div>
        <p style="font-size:0.85rem;color:var(--text-muted);margin-bottom:14px;">The information flow in the physical system should match the information flow in the neural network. Tree networks process sequentially (upstream &rarr; downstream); looped networks process simultaneously (all nodes at once). This maps directly to different ML architectures:</p>
        <div style="overflow-x:auto;">
          <table class="vf-table" style="font-size:0.78rem;">
            <thead><tr><th>Dimension</th><th style="color:var(--epanet-amber);">SWMM5 (Trees)</th><th style="color:var(--epanet-blue);">EPANET (Loops)</th></tr></thead>
            <tbody>
              <tr><td>Dominant variable</td><td>TIME (hydrograph)</td><td>SPACE (pressure field)</td></tr>
              <tr><td>Best ML architecture</td><td>LSTM, Tree-LSTM, 1D CNN</td><td>GNN, Graph Attention Net</td></tr>
              <tr><td>Why it matches</td><td>Sequential processing mirrors U/S&rarr;D/S routing</td><td>Simultaneous message passing mirrors solver iterations</td></tr>
              <tr><td>Training data needed</td><td>1,000&ndash;5,000 storm events</td><td>500&ndash;2,000 demand scenarios</td></tr>
              <tr><td>Primary output</td><td>Flow hydrograph at nodes</td><td>Pressure at all nodes</td></tr>
              <tr><td>Transfer learning</td><td>HARD (site-specific hydrology)</td><td>PROMISING (physics is transferable)</td></tr>
              <tr><td>Physics-informed feasibility</td><td>HARD (PDE constraints from Saint-Venant)</td><td>EASIER (algebraic H-W constraints)</td></tr>
              <tr><td>Typical speedup</td><td>10,000&times; over DW routing</td><td>1,000&times; over EPANET</td></tr>
              <tr><td>Key application</td><td>Surrogate for optimization / screening</td><td>Real-time digital twin pressure estimation</td></tr>
              <tr><td>Interpretability</td><td>Low (black-box temporal)</td><td>Higher (attention weights = pipe importance)</td></tr>
            </tbody>
          </table>
        </div>
        <div style="display:grid;grid-template-columns:1fr 1fr;gap:14px;margin-top:14px;">
          <div style="padding:14px;border-radius:8px;background:rgba(245,158,11,0.06);border:1px solid rgba(245,158,11,0.2);">
            <div style="font-weight:700;color:var(--epanet-amber);font-size:0.85rem;margin-bottom:6px;">LSTM for Trees</div>
            <div style="font-size:0.78rem;color:var(--text-muted);line-height:1.5;">Processes rainfall sequences &rarr; predicts flow hydrographs. Hidden state evolves like SWMM5 state variables (soil moisture, pipe depths). NSE typically 0.88&ndash;0.95. Inference &lt; 0.01 sec vs 5&ndash;10 min per SWMM5 run. Limitation: must retrain if network topology changes.</div>
          </div>
          <div style="padding:14px;border-radius:8px;background:rgba(59,130,246,0.06);border:1px solid rgba(59,130,246,0.2);">
            <div style="font-weight:700;color:var(--epanet-blue);font-size:0.85rem;margin-bottom:6px;">GNN for Loops</div>
            <div style="font-size:0.78rem;color:var(--text-muted);line-height:1.5;">Message passing between graph nodes mirrors EPANET&rsquo;s Newton-Raphson iterations. After K rounds, each node &ldquo;knows&rdquo; about the entire network. Pressure R&sup2; &gt; 0.95, RMSE &lt; 2 psi. Key advantage: transferable between networks (physics is the same, only numbers change).</div>
          </div>
        </div>
        <div class="vf-note" style="margin-top:12px;"><strong>Physics-Informed Neural Networks (PINNs):</strong> Embed conservation laws (mass balance, energy equation) into the loss function. The network must satisfy physics even where no training data exists. Requires 3&ndash;10&times; less training data. EPANET&rsquo;s H-W is easily differentiable (Q<sup>1.852</sup>); SWMM5&rsquo;s Manning&rsquo;s with depth-dependent area is much harder to embed as a constraint.</div>
      </div>
    </div>
  </div>

  <!-- ===== SECTION: DESIGN CRITERIA ===== -->
  <div class="section" id="sec-designcrit">
    <h2 class="section-title">Design Criteria: Collection vs Distribution</h2>
    <p class="section-intro">Design criteria differ fundamentally because collection systems are <strong>gravity-driven</strong> (sizing for capacity at a target depth ratio) while distribution systems are <strong>pressure-driven</strong> (sizing for pressure at the critical node during peak + fire flow).</p>
    <div style="display:flex;flex-direction:column;gap:20px;">

      <div class="vf-card">
        <div class="vf-card-title">Design Parameter Comparison</div>
        <div style="overflow-x:auto;">
          <table class="vf-table">
            <thead><tr><th>Parameter</th><th style="color:var(--epanet-amber);">SWMM5 (Collection)</th><th style="color:var(--epanet-blue);">EPANET (Distribution)</th></tr></thead>
            <tbody>
              <tr><td>Pipe sizing target</td><td>d/D &le; 0.8 at design flow</td><td>Velocity 2-5 ft/s; pressure 40-80 psi</td></tr>
              <tr><td>Minimum velocity</td><td>2.0 ft/s (self-cleansing)</td><td>0.5 ft/s (avoid stagnation / water age)</td></tr>
              <tr><td>Maximum velocity</td><td>10-15 ft/s (prevent erosion)</td><td>5-8 ft/s (prevent erosion &amp; water hammer)</td></tr>
              <tr><td>Minimum slope</td><td>Per diameter (Ten States Standards)</td><td>N/A (pressurized)</td></tr>
              <tr><td>Minimum cover</td><td>3-5 ft typically</td><td>3-5 ft (freeze protection)</td></tr>
              <tr><td>Design loading</td><td>2-yr to 100-yr storm</td><td>Max day demand + fire flow</td></tr>
              <tr><td>Failure mode</td><td>Surcharge &rarr; flooding &rarr; CSO/SSO</td><td>Low pressure &rarr; no service &rarr; contamination</td></tr>
              <tr><td>Critical check</td><td>d/D ratio, Froude number</td><td>Residual pressure, water age</td></tr>
              <tr><td>Material spec</td><td>RCP, HDPE, VCP, PVC</td><td>DI, PVC, HDPE, AC (legacy)</td></tr>
              <tr><td>Min pipe size</td><td>8 in (sanitary), 15 in (storm)</td><td>6 in (fire flow), 2 in (service)</td></tr>
              <tr><td>Cross-sections</td><td>20+ shapes (circular, egg, horseshoe&hellip;)</td><td>Circular only, always full</td></tr>
            </tbody>
          </table>
        </div>
      </div>

      <div style="display:grid;grid-template-columns:1fr 1fr;gap:16px;">
        <div class="vf-card" style="border-color:rgba(245,158,11,0.3);">
          <div style="font-size:0.82rem;font-weight:600;color:var(--epanet-amber);margin-bottom:8px;">SWMM5 Failure Cascade</div>
          <div style="display:flex;flex-direction:column;gap:6px;font-size:0.78rem;color:var(--text-muted);">
            <div style="display:flex;align-items:center;gap:8px;"><span style="width:8px;height:8px;border-radius:50%;background:var(--epanet-amber);display:inline-block;"></span>1. Storm exceeds design capacity</div>
            <div style="display:flex;align-items:center;gap:8px;"><span style="width:8px;height:8px;border-radius:50%;background:var(--epanet-amber);display:inline-block;"></span>2. Pipes surcharge (d/D &gt; 1.0)</div>
            <div style="display:flex;align-items:center;gap:8px;"><span style="width:8px;height:8px;border-radius:50%;background:#F97316;display:inline-block;"></span>3. HGL rises above ground &rarr; manhole flooding</div>
            <div style="display:flex;align-items:center;gap:8px;"><span style="width:8px;height:8px;border-radius:50%;background:#F97316;display:inline-block;"></span>4. Street flooding / basement backup</div>
            <div style="display:flex;align-items:center;gap:8px;"><span style="width:8px;height:8px;border-radius:50%;background:#EF4444;display:inline-block;"></span>5. CSO/SSO &rarr; receiving water contamination</div>
          </div>
          <div class="vf-note" style="margin-top:12px;"><strong>Key insight:</strong> Failure propagates <em>upstream</em> through the tree. A bottleneck in the trunk sewer causes backwater in ALL upstream branches. Flooding occurs at the weakest point (shallowest junction), not necessarily near the bottleneck.</div>
        </div>
        <div class="vf-card" style="border-color:rgba(59,130,246,0.3);">
          <div style="font-size:0.82rem;font-weight:600;color:var(--epanet-blue);margin-bottom:8px;">EPANET Failure Cascade</div>
          <div style="display:flex;flex-direction:column;gap:6px;font-size:0.78rem;color:var(--text-muted);">
            <div style="display:flex;align-items:center;gap:8px;"><span style="width:8px;height:8px;border-radius:50%;background:var(--epanet-blue);display:inline-block;"></span>1. Demand exceeds supply capacity</div>
            <div style="display:flex;align-items:center;gap:8px;"><span style="width:8px;height:8px;border-radius:50%;background:var(--epanet-blue);display:inline-block;"></span>2. Pressure drops below 40 psi (low-pressure zone)</div>
            <div style="display:flex;align-items:center;gap:8px;"><span style="width:8px;height:8px;border-radius:50%;background:#F97316;display:inline-block;"></span>3. Pressure drops below 20 psi (inadequate fire flow)</div>
            <div style="display:flex;align-items:center;gap:8px;"><span style="width:8px;height:8px;border-radius:50%;background:#F97316;display:inline-block;"></span>4. Negative pressure &rarr; no service</div>
            <div style="display:flex;align-items:center;gap:8px;"><span style="width:8px;height:8px;border-radius:50%;background:#EF4444;display:inline-block;"></span>5. Contamination intrusion risk (backflow)</div>
          </div>
          <div class="vf-note" style="margin-top:12px;"><strong>Key insight:</strong> Failure radiates <em>outward</em> from the disruption, attenuating as alternate paths compensate. A pipe break affects a localized zone &mdash; loops provide hydraulic &ldquo;short circuits&rdquo; around it.</div>
        </div>
      </div>

      <div class="vf-card">
        <div class="vf-card-title">Failure Mode Comparison</div>
        <div style="overflow-x:auto;">
          <table class="vf-table">
            <thead><tr><th>Characteristic</th><th style="color:var(--epanet-amber);">SWMM5 (Tree)</th><th style="color:var(--epanet-blue);">EPANET (Loop)</th></tr></thead>
            <tbody>
              <tr><td>Propagation direction</td><td>Upstream (backwater from bottleneck)</td><td>Outward (pressure drop from disruption)</td></tr>
              <tr><td>Propagation extent</td><td>Entire upstream tree above bottleneck</td><td>Localized zone around disruption</td></tr>
              <tr><td>Cascade behavior</td><td>Severe &mdash; one bottleneck affects all branches</td><td>Mild &mdash; loops provide alternate paths</td></tr>
              <tr><td>Failure indicator</td><td>Depth exceeding maximum (binary: flood or not)</td><td>Pressure below minimum (continuous gradient)</td></tr>
              <tr><td>Worst case scenario</td><td>Undersized trunk during extreme storm</td><td>Pipe break during fire during peak demand</td></tr>
              <tr><td>Temporal nature</td><td>Transient &mdash; evolves during storm</td><td>Quasi-steady &mdash; new equilibrium quickly</td></tr>
              <tr><td>Redundancy</td><td>Low &mdash; one path to outfall, no alternate route</td><td>High &mdash; multiple paths, flow redistributes</td></tr>
              <tr><td>Severity curve</td><td>Catastrophic &mdash; binary transition (works or floods)</td><td>Graceful &mdash; continuous degradation (pressure drops)</td></tr>
              <tr><td>Mitigation</td><td>Upsize pipe, add storage, LID, divert flow</td><td>Add loops, upsize mains, add tanks, backup generators</td></tr>
            </tbody>
          </table>
        </div>
      </div>

      <div style="display:grid;grid-template-columns:1fr 1fr;gap:16px;">
        <div class="vf-card" style="border-color:rgba(245,158,11,0.3);">
          <div class="vf-card-title" style="color:var(--epanet-amber);">Tree Failure: The 5-Phase Upstream Cascade</div>
          <pre style="font-family:var(--font-mono);font-size:0.65rem;color:rgba(245,158,11,0.7);white-space:pre;overflow-x:auto;background:rgba(15,23,42,0.5);padding:10px;border-radius:6px;">PHASE 1 &mdash; Storm intensifies
  Branch A: 8 CFS | B: 5 CFS | C: 11 CFS | D: 4 CFS
  Total: 28 CFS.  Trunk capacity: 20 CFS.
  TRUNK IS OVERWHELMED.

PHASE 2 &mdash; Trunk surcharges
  Excess = 28 - 20 = +8 CFS stored in manhole
  As &asymp; 16 ft&sup2; &rarr; dH/dt = 8/16 = 0.5 ft/s
  Head rises 30 ft in one minute!
  (This is why SWMM5 needs tiny timesteps near surcharge.)

PHASE 3 &mdash; Backwater propagates upstream
  Trunk junction head rises 85 &rarr; 95 ft:
  Branch A slope: (100-85)/500=3% &rarr; (100-95)/500=1%
    Flow capacity REDUCED 42%. Branch A backs up.
  Branch C slope: (97-85)/400=3% &rarr; (97-95)/400=0.5%
    Flow capacity REDUCED 65%. Branch C backs up rapidly.
  EVERY branch sees reduced gradient simultaneously.

PHASE 4 &mdash; Flooding at weakest point
  Branch A, Junct A3: 2 ft freeboard &rarr; FLOODS
  Branch C, Junct C5: 1 ft freeboard &rarr; FLOODS
  Cause is the trunk 1,000+ ft DOWNSTREAM.

PHASE 5 &mdash; Surface flow creates dual drainage loops
  Water from C5 flows along street, re-enters downstream.
  The tree is temporarily BROKEN by failure.</pre>
        </div>
        <div class="vf-card" style="border-color:rgba(59,130,246,0.3);">
          <div class="vf-card-title" style="color:var(--epanet-blue);">Loop Failure: The 3-Phase Outward Redistribution</div>
          <pre style="font-family:var(--font-mono);font-size:0.65rem;color:rgba(59,130,246,0.7);white-space:pre;overflow-x:auto;background:rgba(15,23,42,0.5);padding:10px;border-radius:6px;">PHASE 1 &mdash; Pipe C breaks (valves isolate it)
  Pipe A: 400 &rarr; 500 GPM | Pipe B: 350 &rarr; 550 GPM
  Pipe D: 280 &rarr; 450 GPM (absorbs Pipe C&rsquo;s flow)
  Node 1: 60 &rarr; 52 psi | Node 2: 55 &rarr; 50 psi
  Node 3: 50 &rarr; 35 psi | Node 4: 48 &rarr; 38 psi
  All pressures still above 20 psi minimum. &check;

PHASE 2 &mdash; Fire breaks out near Node 3 (1,500 GPM)
  Pipe A: &rarr; 900 GPM | Pipe B: &rarr; 950 GPM (high!)
  Node 3: 18 psi &mdash; BELOW MINIMUM (20 psi)
  This is the compound failure: break + fire + peak.
  Service degraded but NOT zero.
  Tank drains to help &mdash; buffer of ~4 hours.

PHASE 3 &mdash; Pressure impact zone mapping
  Adjacent (&le;500 ft): 15-20 psi drop (may be inadequate)
  Nearby (500-1500 ft): 5-10 psi drop (adequate)
  Far (&gt;1500 ft): 1-3 psi drop (barely noticeable)
  Impact ATTENUATES with distance &mdash; alternate paths
  absorb more flow further from the break.</pre>
        </div>
      </div>

      <div style="display:grid;grid-template-columns:1fr 1fr;gap:16px;">
        <div class="vf-card">
          <div class="vf-card-title" style="color:var(--epanet-amber);">SWMM5 Failure Analysis Metrics</div>
          <div style="overflow-x:auto;">
            <table class="vf-table">
              <thead><tr><th>Metric</th><th>Interpretation</th></tr></thead>
              <tbody>
                <tr><td>d/D &gt; 1.0</td><td>Surcharge &mdash; trace downstream for bottleneck</td></tr>
                <tr><td>Flooding volume (MG)</td><td>Severity of capacity shortfall</td></tr>
                <tr><td>Flooding duration (hrs)</td><td>Storage deficit indicator</td></tr>
                <tr><td>Max HGL vs ground</td><td>Freeboard at each junction</td></tr>
                <tr><td>Q_peak / Q_full &gt; 1.0</td><td>Pipe IS the constraint</td></tr>
                <tr><td>Continuity error &gt; 1%</td><td>Check Courant, timestep, short pipes</td></tr>
                <tr><td>Froude &gt; 1</td><td>Supercritical &mdash; check hydraulic jumps</td></tr>
              </tbody>
            </table>
          </div>
        </div>
        <div class="vf-card">
          <div class="vf-card-title" style="color:var(--epanet-blue);">EPANET Failure Analysis Metrics</div>
          <div style="overflow-x:auto;">
            <table class="vf-table">
              <thead><tr><th>Metric</th><th>Interpretation</th></tr></thead>
              <tbody>
                <tr><td>Pressure &lt; 20 psi</td><td>Inadequate service / contamination risk</td></tr>
                <tr><td>Available fire flow</td><td>Max GPM at 20 psi residual vs fire code</td></tr>
                <tr><td>System head curve</td><td>Intersection with pump curve = operating point</td></tr>
                <tr><td>Tank drain time</td><td>Hours until empty = response time window</td></tr>
                <tr><td>Water age &gt; 48 hr</td><td>Flushing or cross-connection needed</td></tr>
                <tr><td>Velocity &lt; 0.5 ft/s</td><td>Stagnation risk</td></tr>
                <tr><td>Velocity &gt; 8 ft/s</td><td>Erosion / water hammer risk</td></tr>
              </tbody>
            </table>
          </div>
        </div>
      </div>

      <div style="display:grid;grid-template-columns:1fr 1fr;gap:16px;">
        <div class="vf-card" style="border-color:rgba(245,158,11,0.3);">
          <div class="vf-card-title" style="color:var(--epanet-amber);">SWMM5 Failure Analysis Workflow</div>
          <pre style="font-family:var(--font-mono);font-size:0.68rem;color:rgba(245,158,11,0.7);white-space:pre;overflow-x:auto;background:rgba(15,23,42,0.5);padding:10px;border-radius:6px;">1. IDENTIFY: Run design storms (2-yr, 10-yr, 25-yr, 100-yr)

2. LOCATE: Find nodes where max depth &gt; crown (surcharge)
           or max depth &gt; ground (flooding)

3. DIAGNOSE: For each flooding node:
   a. Trace DOWNSTREAM along the pipe network
   b. Find the FIRST pipe where d/D reaches 1.0
   c. THIS is the bottleneck CAUSING upstream flooding
   d. Note: bottleneck may be 2, 5, or 10 pipes
      downstream of the flooding location!

4. QUANTIFY:
   &bull; Flooding volume (gal or ft&sup3;) at each node
   &bull; Flooding duration (hours)
   &bull; Peak flooding rate (CFS)
   &bull; Max HGL vs ground elevation (freeboard)

5. TRACE IMPACT ZONE:
   From bottleneck, trace UPSTREAM through all branches
   Every node with insufficient freeboard is at risk

6. EVALUATE ALTERNATIVES:
   a. Upsize the bottleneck pipe
   b. Add parallel relief sewer (creates a loop!)
   c. Add upstream detention
   d. Implement LID/green infrastructure
   e. Divert flow to alternate outfall

NOTE: This is a common diagnostic heuristic.
Bottlenecks may also be caused by downstream
boundary conditions (tailwater, tidal), control
settings, junction losses, or storage interactions.
Always check these factors as well.</pre>
          <div class="vf-note" style="margin-top:8px;"><strong>Diagnostic heuristic:</strong> The flooding location may be in Branch A, but the <em>cause</em> is often an undersized trunk downstream. Always trace downstream to identify potential bottlenecks &mdash; but also check boundary conditions, control settings, and tailwater effects.</div>
        </div>
        <div class="vf-card" style="border-color:rgba(59,130,246,0.3);">
          <div class="vf-card-title" style="color:var(--epanet-blue);">EPANET Failure Analysis Workflow</div>
          <pre style="font-family:var(--font-mono);font-size:0.68rem;color:rgba(59,130,246,0.7);white-space:pre;overflow-x:auto;background:rgba(15,23,42,0.5);padding:10px;border-radius:6px;">1. ESTABLISH BASELINE:
   Run normal operations (24-hr or 7-day EPS)
   Verify all pressures above 20 psi minimum
   Record baseline pressures/flows at all nodes

2. PIPE BREAK ANALYSIS (for each critical pipe):
   a. Close the pipe (Status = CLOSED)
   b. Run steady-state or EPS
   c. Compare pressures to minimum (20 psi)
   d. Map the &ldquo;impact zone&rdquo; of inadequate pressure
   e. Quantify: deficit (psi), affected customers

3. FIRE FLOW + BREAK (compound scenario):
   a. Close pipe + add 1,500 GPM demand at hydrant
   b. Record pressure at hydrant and neighbors
   c. This is the DESIGN WORST CASE

4. PEAK DEMAND + BREAK + FIRE (nightmare):
   a. At maximum day demand hour
   b. Close one critical main
   c. Add fire flow demand at most vulnerable hydrant
   d. Three simultaneous stresses &rarr; design event

5. EVALUATE ALTERNATIVES:
   a. Add cross-connections (increase loop density)
   b. Upsize critical mains
   c. Add emergency interconnections
   d. Install backup generators at pump stations
   e. Add storage tanks in vulnerable zones
   f. Improve valve operations (faster isolation)</pre>
          <div class="vf-note" style="margin-top:8px;"><strong>Key difference:</strong> EPANET failure is <em>localized</em>. Pipe breaks near dense loops cause small pressure drops. Breaks near dead ends cause total loss. Connectivity determines severity &mdash; the same break has different impacts depending on network structure.</div>
        </div>
      </div>

      <div class="vf-card">
        <div class="vf-card-title">Pipe Properties Comparison</div>
        <div style="overflow-x:auto;">
          <table class="vf-table">
            <thead><tr><th>Property</th><th style="color:var(--epanet-amber);">SWMM5 Conduit</th><th style="color:var(--epanet-blue);">EPANET Pipe</th></tr></thead>
            <tbody>
              <tr><td>Length</td><td>&check;</td><td>&check;</td></tr>
              <tr><td>Roughness</td><td>Manning&rsquo;s n (or C/&epsilon; for force mains)</td><td>H-W C, D-W &epsilon;, or Manning&rsquo;s n</td></tr>
              <tr><td>Shape</td><td>20+ options in [XSECTIONS]</td><td>Circular only (implicit)</td></tr>
              <tr><td>Inlet/Outlet offset</td><td>&check; &mdash; pipe can be offset from junction invert</td><td>&cross; &mdash; no concept of offset</td></tr>
              <tr><td>Entry/Exit loss</td><td>&check; (separate K_entry, K_exit, K_avg)</td><td>Combined as single K</td></tr>
              <tr><td>Initial flow</td><td>&check; &mdash; can set initial depth/flow</td><td>&cross; &mdash; solver finds steady-state</td></tr>
              <tr><td>Check valve</td><td>Flap gate (prevents reverse)</td><td>Status = CV (check valve pipe)</td></tr>
              <tr><td>Flow divider</td><td>&check; at nodes (cutoff, overflow, tabular, weir)</td><td>&cross; &mdash; flow splits naturally by headloss</td></tr>
            </tbody>
          </table>
        </div>
      </div>
    </div>
  </div>

  <!-- ===== SECTION: PATTERNS ===== -->
  <div class="section" id="sec-patterns">
    <h2 class="section-title">Diurnal Pattern Editor</h2>
    <p class="section-intro">Both SWMM5 and EPANET use hourly multiplier patterns, but SWMM5 calls them <strong>DWF patterns</strong> (dry weather flow) while EPANET calls them <strong>demand patterns</strong>. The format is nearly identical &mdash; edit, compare, and export patterns here.</p>
    <div style="display:flex;flex-direction:column;gap:20px;">

      <div class="vf-card">
        <div class="vf-card-title">Load a Preset Pattern</div>
        <div style="display:flex;flex-wrap:wrap;gap:8px;">
          <button class="vf-valve-btn active" onclick="patLoadPreset('residential',this)" style="padding:6px 14px;">Residential</button>
          <button class="vf-valve-btn" onclick="patLoadPreset('commercial',this)" style="padding:6px 14px;">Commercial</button>
          <button class="vf-valve-btn" onclick="patLoadPreset('industrial',this)" style="padding:6px 14px;">Industrial</button>
          <button class="vf-valve-btn" onclick="patLoadPreset('combined_wet',this)" style="padding:6px 14px;">Combined (Wet)</button>
        </div>
      </div>

      <div class="vf-card">
        <div class="vf-card-title">24-Hour Multiplier Pattern <span style="font-weight:400;color:var(--text-dim);font-size:0.75rem;">(click a bar to edit)</span></div>
        <canvas id="patBarChart" height="240"></canvas>
        <div id="patEditRow" style="display:none;margin-top:8px;align-items:center;gap:10px;padding:4px 8px;">
          <span style="font-size:0.78rem;color:var(--text-muted);" id="patEditLabel">Hour 0:00 =</span>
          <input type="number" id="patEditVal" step="0.05" min="0" max="5" value="0.5" oninput="patEditUpdate()" style="width:70px;padding:4px 8px;border-radius:6px;background:var(--bg-deep);border:1px solid var(--border);color:#fff;font-size:0.85rem;font-family:var(--font-mono);">
          <button onclick="patEditDone()" style="font-size:0.75rem;color:var(--text-dim);background:none;border:none;cursor:pointer;">Done</button>
        </div>
      </div>

      <div style="display:grid;grid-template-columns:repeat(3,1fr);gap:12px;">
        <div class="vf-card" style="text-align:center;">
          <div style="font-size:0.72rem;color:var(--text-dim);">Avg Multiplier</div>
          <div id="patStatAvg" style="font-size:1.4rem;font-weight:700;color:var(--epanet-blue);">1.000</div>
        </div>
        <div class="vf-card" style="text-align:center;">
          <div style="font-size:0.72rem;color:var(--text-dim);">Peak Factor</div>
          <div id="patStatPeak" style="font-size:1.4rem;font-weight:700;color:var(--epanet-amber);">1.40x</div>
        </div>
        <div class="vf-card" style="text-align:center;">
          <div style="font-size:0.72rem;color:var(--text-dim);">Peak Hour</div>
          <div id="patStatHour" style="font-size:1.4rem;font-weight:700;color:var(--accent-green);">8:00</div>
        </div>
      </div>

      <div style="display:grid;grid-template-columns:1fr 1fr;gap:16px;">
        <div class="vf-card" style="border-color:rgba(245,158,11,0.3);">
          <div style="font-size:0.82rem;font-weight:600;color:var(--epanet-amber);margin-bottom:8px;">SWMM5 [PATTERNS]</div>
          <pre id="patSwmmExport" style="font-family:var(--font-mono);font-size:0.72rem;color:rgba(245,158,11,0.7);white-space:pre;overflow-x:auto;background:rgba(15,23,42,0.5);padding:10px;border-radius:6px;"></pre>
        </div>
        <div class="vf-card" style="border-color:rgba(59,130,246,0.3);">
          <div style="font-size:0.82rem;font-weight:600;color:var(--epanet-blue);margin-bottom:8px;">EPANET [PATTERNS]</div>
          <pre id="patEpanetExport" style="font-family:var(--font-mono);font-size:0.72rem;color:rgba(59,130,246,0.7);white-space:pre;overflow-x:auto;background:rgba(15,23,42,0.5);padding:10px;border-radius:6px;"></pre>
        </div>
      </div>

      <div class="vf-note"><strong>Key difference:</strong> EPANET patterns are always <strong>cyclical</strong> (they repeat automatically). SWMM5 can use both repeating patterns and arbitrary time series. For event-based SWMM5 simulations, time series are more common than repeating patterns.</div>
    </div>
  </div>

  <!-- ===== SECTION: CALIBRATION ===== -->
  <div class="section" id="sec-calibration">
    <h2 class="section-title">Calibration: Sequential Trees vs Simultaneous Meshes</h2>
    <p class="section-intro">Calibration workflows differ fundamentally due to network topology. SWMM5 calibrates <strong>sequentially, branch by branch</strong> (upstream to downstream) in a tree. EPANET requires <strong>simultaneous whole-network optimization</strong> because changing one pipe&rsquo;s roughness redistributes flow through all loops.</p>
    <div style="display:flex;flex-direction:column;gap:20px;">

      <div style="display:grid;grid-template-columns:1fr 1fr;gap:16px;">
        <div class="vf-card" style="border-color:rgba(245,158,11,0.3);">
          <div style="font-size:0.82rem;font-weight:600;color:var(--epanet-amber);margin-bottom:8px;">SWMM5: Sequential Branch-by-Branch</div>
          <pre style="font-family:var(--font-mono);font-size:0.72rem;color:rgba(245,158,11,0.7);white-space:pre;overflow-x:auto;background:rgba(15,23,42,0.5);padding:10px;border-radius:6px;">Step 1: Calibrate FURTHEST UPSTREAM subcatchments
        Adjust: imperviousness, width, infiltration
        These are INDEPENDENT of each other

Step 2: Calibrate the COLLECTOR reach
        Upstream inflows now correct
        Adjust: Manning's n, add RDII if needed

Step 3: Calibrate the TRUNK reach
        All branches above are correct
        Errors must be in trunk parameters

Step 4: Verify at the OUTFALL
        If flow matches → model calibrated</pre>
          <div class="vf-note" style="margin-top:8px;">Errors are localized &mdash; wrong flow at Monitor A means problem is in Subcatchment A. Sensitivity is contained within the branch.</div>
        </div>
        <div class="vf-card" style="border-color:rgba(59,130,246,0.3);">
          <div style="font-size:0.82rem;font-weight:600;color:var(--epanet-blue);margin-bottom:8px;">EPANET: Simultaneous Optimization</div>
          <pre style="font-family:var(--font-mono);font-size:0.72rem;color:rgba(59,130,246,0.7);white-space:pre;overflow-x:auto;background:rgba(15,23,42,0.5);padding:10px;border-radius:6px;">PROBLEM: Cannot calibrate Pipe 1 independently
         Changing C in Pipe 1:
         → More flow through Pipe 1
         → Less flow through Pipe 2
         → Pressures change EVERYWHERE
         → Everything is coupled

SOLUTION: Minimize Σ(P_model - P_measured)²
          Adjust: C₁,C₂...Cₙ simultaneously
          Plus: D₁,D₂...Dₘ (demands)
          Subject to: EPANET equations satisfied</pre>
          <div class="vf-note" style="margin-top:8px;">No sequential approach possible. Changing roughness of one pipe affects pressures several blocks away. Requires simultaneous nonlinear optimization.</div>
        </div>
      </div>

      <div class="vf-card">
        <div class="vf-card-title">Calibration Strategy Comparison</div>
        <div style="overflow-x:auto;">
          <table class="vf-table">
            <thead><tr><th>Aspect</th><th style="color:var(--epanet-amber);">SWMM5 Calibration</th><th style="color:var(--epanet-blue);">EPANET Calibration</th></tr></thead>
            <tbody>
              <tr><td>Approach</td><td>Sequential, upstream to downstream</td><td>Simultaneous, whole-network optimization</td></tr>
              <tr><td>Primary data</td><td>Flow/depth hydrographs at manholes</td><td>Pressure at hydrants, SCADA flows, tank levels</td></tr>
              <tr><td>Key parameters</td><td>Imperviousness, infiltration, Manning&rsquo;s n</td><td>Pipe roughness C, junction demands</td></tr>
              <tr><td>Independence</td><td>Branches calibrate independently</td><td>Everything coupled (non-local effects)</td></tr>
              <tr><td>Gold standard test</td><td>Match flow hydrograph for multiple storms</td><td>Match pressure drop during fire flow test</td></tr>
              <tr><td>Sensitivity</td><td>Local (changing A doesn&rsquo;t affect branch B)</td><td>Global (changing C in pipe 1 affects all pressures)</td></tr>
              <tr><td>Automated tools</td><td>SRTC, PEST + SWMM5 (slow &mdash; minutes/run)</td><td>Darwin, PEST + EPANET (fast &mdash; seconds/run)</td></tr>
              <tr><td>Difficulty</td><td>High (nonlinear hydrology + many params)</td><td>Moderate (primarily roughness adjustment)</td></tr>
              <tr><td>Equifinality risk</td><td>High (multiple param combos give similar results)</td><td>Moderate (fire flow tests break ties)</td></tr>
            </tbody>
          </table>
        </div>
      </div>

      <div class="vf-card">
        <div class="vf-card-title">EPANET Calibration Strategies (5 Methods)</div>
        <div style="display:flex;flex-direction:column;gap:12px;">
          <div style="padding:12px;border-radius:8px;background:rgba(59,130,246,0.06);border:1px solid rgba(59,130,246,0.2);">
            <div style="font-size:0.82rem;font-weight:700;color:var(--epanet-blue);">1. Fire Flow Tests (The Gold Standard)</div>
            <div style="font-size:0.75rem;color:var(--text-muted);margin-top:6px;display:flex;flex-direction:column;gap:4px;">
              <p>Open hydrant, measure flow Q (known). Measure pressure at hydrant and nearby nodes. Since headloss h<sub>f</sub> = f(C, Q, D, L) and Q, D, L are measured, the only unknown is C.</p>
              <p><strong>Why this is best:</strong> The fire flow (1,000&ndash;2,000 GPM) is so large relative to normal demands that it <em>dominates</em> the headloss &mdash; uncertainty in background demands doesn&rsquo;t matter. You&rsquo;re running a controlled experiment on the real system. Accuracy: C within &plusmn;10.</p>
              <p>A utility that runs 20 fire flow tests across its system can calibrate the major transmission and distribution mains with reasonable confidence.</p>
            </div>
          </div>
          <div style="padding:12px;border-radius:8px;background:rgba(59,130,246,0.06);border:1px solid rgba(59,130,246,0.2);">
            <div style="font-size:0.82rem;font-weight:700;color:var(--epanet-blue);">2. C-Factor Grouping</div>
            <div style="font-size:0.75rem;color:var(--text-muted);margin-top:6px;">Instead of calibrating 5,000 individual pipe roughnesses, group by physical characteristics: <strong>Cast iron pre-1950</strong> &rarr; C=?, <strong>Cast iron 1950&ndash;1980</strong> &rarr; C=?, <strong>Ductile iron post-1980</strong> &rarr; C=?, <strong>PVC all ages</strong> &rarr; C=?, <strong>Concrete transmission</strong> &rarr; C=?. Now 5 unknowns instead of 5,000. The grouping reflects actual physics: pipes of the same material and age experience similar corrosion and tuberculation.</div>
          </div>
          <div style="padding:12px;border-radius:8px;background:rgba(59,130,246,0.06);border:1px solid rgba(59,130,246,0.2);">
            <div style="font-size:0.82rem;font-weight:700;color:var(--epanet-blue);">3. Tank Level Matching</div>
            <div style="font-size:0.75rem;color:var(--text-muted);margin-top:6px;">Compare modeled vs measured tank levels over 24&ndash;48 hours. Tank level <em>integrates</em> the entire system&rsquo;s behavior: if modeled level drops faster than measured &rarr; demands too high or roughness too high. If slower &rarr; demands too low or roughness too low. This is the <strong>most informative single measurement</strong> for EPANET calibration.</div>
          </div>
          <div style="padding:12px;border-radius:8px;background:rgba(59,130,246,0.06);border:1px solid rgba(59,130,246,0.2);">
            <div style="font-size:0.82rem;font-weight:700;color:var(--epanet-blue);">4. District Metered Areas (DMAs)</div>
            <div style="font-size:0.75rem;color:var(--text-muted);margin-top:6px;">Install flow meters at all entry/exit points of an isolated zone. Net inflow = &Sigma;Q<sub>in</sub> &minus; &Sigma;Q<sub>out</sub> = total demand in DMA. Compare to modeled demand &rarr; adjust demand allocation. <strong>Bonus:</strong> Nighttime minimum flow (2&ndash;4 AM) &asymp; leakage. This calibrates emitter coefficients for background leakage.</div>
          </div>
          <div style="padding:12px;border-radius:8px;background:rgba(59,130,246,0.06);border:1px solid rgba(59,130,246,0.2);">
            <div style="font-size:0.82rem;font-weight:700;color:var(--epanet-blue);">5. Automated Optimization</div>
            <div style="font-size:0.75rem;color:var(--text-muted);margin-top:6px;">Formulate as: Minimize &Sigma;w<sub>i</sub>&middot;(P<sub>model,i</sub> &minus; P<sub>measured,i</sub>)&sup2; with decision variables = C-factor per group + demand multiplier per zone. Solve with GA, Levenberg-Marquardt, SCE, or Bayesian methods. <strong>EPANET runs in seconds</strong>, so thousands of iterations in minutes. This is a <em>huge</em> advantage over SWMM5 calibration where each run takes minutes to hours.</div>
          </div>
        </div>
      </div>

      <div class="vf-card" style="border-color:rgba(16,185,129,0.3);">
        <div class="vf-card-title" style="color:var(--accent-green);">Calibration Strategy Advisor</div>
        <div style="font-size:0.78rem;color:var(--text-muted);margin-bottom:12px;">Answer a few questions about your network and the advisor will recommend the best calibration approach, expected accuracy, and step-by-step workflow.</div>
        <div id="calAdvisor">
          <div id="calQ" style="display:flex;flex-direction:column;gap:12px;">
            <div>
              <label style="font-size:0.72rem;color:var(--text-dim);display:block;margin-bottom:4px;">1. Network type</label>
              <select id="calType" style="width:100%;padding:8px;border-radius:6px;border:1px solid var(--border);background:var(--bg-card);color:var(--text-primary);font-family:var(--font-mono);font-size:0.78rem;">
                <option value="tree">Predominantly tree / dendritic (SWMM5)</option>
                <option value="loop">Predominantly looped / grid (EPANET)</option>
                <option value="mixed">Mixed (some loops, some branches)</option>
              </select>
            </div>
            <div>
              <label style="font-size:0.72rem;color:var(--text-dim);display:block;margin-bottom:4px;">2. Number of monitoring points</label>
              <select id="calMonitors" style="width:100%;padding:8px;border-radius:6px;border:1px solid var(--border);background:var(--bg-card);color:var(--text-primary);font-family:var(--font-mono);font-size:0.78rem;">
                <option value="few">1-5 monitors</option>
                <option value="moderate">6-20 monitors</option>
                <option value="many">20+ monitors or SCADA</option>
              </select>
            </div>
            <div>
              <label style="font-size:0.72rem;color:var(--text-dim);display:block;margin-bottom:4px;">3. Available data types</label>
              <select id="calData" style="width:100%;padding:8px;border-radius:6px;border:1px solid var(--border);background:var(--bg-card);color:var(--text-primary);font-family:var(--font-mono);font-size:0.78rem;">
                <option value="flow">Flow only</option>
                <option value="flowdepth">Flow + depth/level</option>
                <option value="pressure">Pressure only</option>
                <option value="pressuretank">Pressure + tank levels</option>
                <option value="fireflow">Fire flow test data available</option>
                <option value="all">Comprehensive (flow, pressure, tanks, fire flow)</option>
              </select>
            </div>
            <div>
              <label style="font-size:0.72rem;color:var(--text-dim);display:block;margin-bottom:4px;">4. Computational budget</label>
              <select id="calBudget" style="width:100%;padding:8px;border-radius:6px;border:1px solid var(--border);background:var(--bg-card);color:var(--text-primary);font-family:var(--font-mono);font-size:0.78rem;">
                <option value="quick">Quick (minutes)</option>
                <option value="moderate">Moderate (hours)</option>
                <option value="extended">Extended (days, automated)</option>
              </select>
            </div>
            <div>
              <label style="font-size:0.72rem;color:var(--text-dim);display:block;margin-bottom:4px;">5. Number of calibration events</label>
              <select id="calEvents" style="width:100%;padding:8px;border-radius:6px;border:1px solid var(--border);background:var(--bg-card);color:var(--text-primary);font-family:var(--font-mono);font-size:0.78rem;">
                <option value="1">1 event only</option>
                <option value="3">2-4 events</option>
                <option value="5">5+ events</option>
              </select>
            </div>
          </div>
          <button onclick="runCalAdvisor()" style="margin-top:12px;padding:8px 24px;border-radius:6px;border:1px solid rgba(16,185,129,0.3);background:rgba(16,185,129,0.1);color:var(--accent-green);cursor:pointer;font-family:var(--font-mono);font-size:0.78rem;font-weight:600;">Get Recommendation</button>
          <div id="calAdvResult" style="margin-top:12px;padding:14px;border-radius:8px;background:rgba(15,23,42,0.5);border:1px solid var(--border);font-family:var(--font-mono);font-size:0.72rem;display:none;"></div>
        </div>
      </div>

      <div class="vf-card" style="border-color:rgba(245,158,11,0.3);">
        <div class="vf-card-title" style="color:var(--epanet-amber);">SWMM5 Tree Calibration: The 6-Step Sequential Process</div>
        <pre style="font-family:var(--font-mono);font-size:0.65rem;color:rgba(245,158,11,0.7);white-space:pre;overflow-x:auto;background:rgba(15,23,42,0.5);padding:10px;border-radius:6px;">STEP 1: Select calibration events
  3-5 storms: small (tests hydrology), medium (design range),
  large (surcharge). Split: 2-3 for calibration, 1-2 for validation.

STEP 2: Calibrate DWF first (dry weather baseline)
  Match 24-hr diurnal pattern shape, average daily volume,
  weekday vs weekend. Remove baseline uncertainty first.

STEP 3: Calibrate furthest-upstream subcatchments
  Parameters per subcatchment:
    %Imperviousness: start from GIS, adjust &plusmn;10-15%
    Width: start from GIS area/length, adjust &plusmn;25%
    Depression storage: Imperv 0.05-0.10&quot;, Perv 0.10-0.30&quot;
    Infiltration: Horton f&sub0;,f&infin;,k or GA Ks,&psi;,&theta;d or CN
  Target at Monitor 1:
    Peak flow: within 15-25%  |  Volume: within 10-20%
    Time to peak: within 15 min  |  Recession: visual match

  INDEPENDENCE GUARANTEE: Adjusting Subcatch A has ZERO
  effect on Monitor 2 (different branch).

STEP 4: Repeat for each independent branch
  Branch B &rarr; Monitor 2 | Branch C &rarr; Monitor 3
  Each is a SEPARATE 5-8 parameter optimization problem.

STEP 5: Calibrate downstream reaches
  Upstream inflows now KNOWN (correct by calibration).
  Error MUST come from: trunk Manning&rsquo;s n, unaccounted
  RDII, cross-section errors, or travel time.

STEP 6: Validate with reserved storm events
  Run 1-2 storms NOT used in calibration. If match is
  good &rarr; calibration complete.</pre>
      </div>

      <div class="vf-card" style="border-color:rgba(59,130,246,0.3);">
        <div class="vf-card-title" style="color:var(--epanet-blue);">Fire Flow Test: The Gold Standard Worked Example</div>
        <pre style="font-family:var(--font-mono);font-size:0.65rem;color:rgba(59,130,246,0.7);white-space:pre;overflow-x:auto;background:rgba(15,23,42,0.5);padding:10px;border-radius:6px;">FIRE FLOW TEST PROTOCOL:
1. Select hydrant in area of interest
2. Open hydrant fully &rarr; measure flow Q (pitot gauge)
3. Record pressure:
   a. Flowing hydrant (residual pressure)
   b. Nearby hydrant (static before, residual during)
   c. SCADA points if available
4. Close hydrant &rarr; record recovery pressure

WORKED EXAMPLE:
  Static pressure:   65 psi (before opening hydrant)
  Residual pressure: 38 psi (while flowing 1,200 GPM)
  Pressure drop:     27 psi = 62 ft of headloss

  Path: 5,000 ft of 12&quot; main from reservoir to hydrant

  Solving Hazen-Williams for C:
  62 = 4.727 &times; 5,000 &times; Q^1.852 / (C^1.852 &times; 1.0^4.87)
  &rarr; C &asymp; 95 (moderately corroded)

WHY THIS IS BEST:
  Fire flow (1,000-2,000 GPM) DOMINATES the headloss.
  Normal demands (~10-50 GPM/node) are noise.
  Demand uncertainty DOESN&rsquo;T MATTER.
  It&rsquo;s a controlled experiment on the real system.
  Accuracy: C within &plusmn;10.

  20 tests across the system &rarr; well-constrained calibration.</pre>
      </div>

      <div class="vf-card" style="border-color:rgba(59,130,246,0.3);">
        <div class="vf-card-title" style="color:var(--epanet-blue);">Automated Optimization Formulation</div>
        <pre style="font-family:var(--font-mono);font-size:0.65rem;color:rgba(59,130,246,0.7);white-space:pre;overflow-x:auto;background:rgba(15,23,42,0.5);padding:10px;border-radius:6px;">Minimize:  &Sigma;&sub1; w&sub1; &times; (P_model,i - P_measured,i)&sup2;
         + &Sigma;j wj &times; (T_model,j - T_measured,j)&sup2;
         (pressure residuals + tank level residuals)

Decision variables:
  C&sub1;,C&sub2;,...,C&sub6; (roughness per material/age group)
  DM&sub1;,DM&sub2;,...,DM_k (demand multiplier per zone)

Constraints:
  60 &le; C_i &le; 150     (physical bounds on roughness)
  0.7 &le; DM_j &le; 1.3   (&plusmn;30% demand uncertainty)
  EPANET equations satisfied at every node

FEASIBILITY:
  Each EPANET run: ~1 second (for 10,000-node network)
  5,000 iterations: ~83 minutes  &mdash;  PRACTICAL
  Compare: SWMM5 at minutes/run &rarr; 5,000 iterations = DAYS</pre>
      </div>

      <div style="display:grid;grid-template-columns:1fr 1fr;gap:16px;">
        <div class="vf-card" style="border-color:rgba(245,158,11,0.3);">
          <div class="vf-card-title" style="color:var(--epanet-amber);">What Makes Tree Calibration Tractable</div>
          <div style="font-size:0.75rem;color:var(--text-muted);display:flex;flex-direction:column;gap:6px;">
            <p><strong>Errors are localized.</strong> If Monitor E shows too much flow but Monitor F matches, the problem is ONLY in Subcatchments upstream of E.</p>
            <p><strong>Small search space per step.</strong> 5&ndash;8 parameters for 1&ndash;2 subcatchments at a time, not 50 parameters for 25 subcatchments simultaneously.</p>
            <p><strong>Sensitivity is local.</strong> Increasing imperviousness in Subcatchment A has zero effect on flow at Monitor F. The sensitivity matrix is block-diagonal.</p>
            <p><strong>Order is clear.</strong> Upstream to downstream. Each step benefits from previous steps being correct.</p>
          </div>
        </div>
        <div class="vf-card" style="border-color:rgba(245,158,11,0.3);">
          <div class="vf-card-title" style="color:var(--epanet-amber);">What Makes Tree Calibration HARD</div>
          <div style="font-size:0.75rem;color:var(--text-muted);display:flex;flex-direction:column;gap:6px;">
            <p><strong>Nonlinear hydrology.</strong> Infiltration has threshold behavior &mdash; once depression storage fills, runoff begins suddenly. Small parameter changes near thresholds cause large output changes.</p>
            <p><strong>Equifinality.</strong> High imperviousness + high depression storage mimics low imperviousness + low depression storage. Multiple storms needed to break degeneracy.</p>
            <p><strong>Limited monitoring.</strong> 3 monitors for 20 subcatchments. Individual errors may cancel within groups.</p>
            <p><strong>RDII is the wild card.</strong> Rainfall-dependent infiltration/inflow enters through pipe defects. The RTK unit hydrograph has 9 parameters per soil group per gage &mdash; the most challenging calibration component.</p>
            <p><strong>Temporal variation.</strong> Antecedent moisture conditions dramatically affect infiltration. Model calibrated to a wet event may fail on a dry event.</p>
          </div>
        </div>
      </div>
    </div>
  </div>

  <!-- ===== SECTION: SKELETONIZATION ===== -->
  <div class="section" id="sec-skeleton">
    <h2 class="section-title">Model Skeletonization</h2>
    <p class="section-intro">Large distribution networks can have 100,000+ pipes. Skeletonization simplifies the model by removing small-diameter pipes while preserving hydraulic behavior &mdash; a concept <strong>far more important in EPANET</strong> than SWMM5.</p>
    <div style="display:flex;flex-direction:column;gap:20px;">

      <div class="vf-card">
        <div class="vf-card-title">Skeletonization Simulator</div>
        <div style="display:grid;grid-template-columns:1fr 1fr;gap:16px;">
          <div>
            <div class="vf-slider-row">
              <span class="vf-slider-label">Original Pipes:</span>
              <input type="range" id="skelOrigPipes" min="100" max="50000" value="10000" step="100" oninput="skelUpdate()" style="flex:1;">
              <span class="vf-slider-val" id="valSkelOrig">10000</span>
            </div>
            <div class="vf-slider-row">
              <span class="vf-slider-label">Min Diameter (in):</span>
              <input type="range" id="skelMinDia" min="2" max="12" value="6" step="1" oninput="skelUpdate()" style="flex:1;">
              <span class="vf-slider-val" id="valSkelDia">6</span>
            </div>
          </div>
          <div style="display:grid;grid-template-columns:1fr 1fr;gap:10px;">
            <div class="vf-card" style="text-align:center;padding:12px;">
              <div style="font-size:0.72rem;color:var(--text-dim);">Removed</div>
              <div id="skelRemoved" style="font-size:1.4rem;font-weight:700;color:var(--accent-red);">48%</div>
            </div>
            <div class="vf-card" style="text-align:center;padding:12px;">
              <div style="font-size:0.72rem;color:var(--text-dim);">Remaining Pipes</div>
              <div id="skelRemaining" style="font-size:1.4rem;font-weight:700;color:var(--accent-green);">5,200</div>
            </div>
          </div>
        </div>
      </div>

      <div class="vf-card">
        <div class="vf-card-title">Skeletonization Comparison</div>
        <div style="overflow-x:auto;">
          <table class="vf-table">
            <thead><tr><th>Aspect</th><th style="color:var(--epanet-amber);">SWMM5</th><th style="color:var(--epanet-blue);">EPANET</th></tr></thead>
            <tbody>
              <tr><td>Need for skeletonization</td><td>Moderate (1,000-5,000 typical)</td><td>High (10,000-200,000 pipes)</td></tr>
              <tr><td>What gets removed</td><td>Small lateral sewers</td><td>Small distribution mains (&lt;6&rdquo;)</td></tr>
              <tr><td>Demand redistribution</td><td>Lateral inflows merged at collector</td><td>Demands reassigned to nearest remaining junction</td></tr>
              <tr><td>Hydraulic impact</td><td>Minimal (laterals carry little flow)</td><td>Moderate (must adjust demands and pipe equivalents)</td></tr>
              <tr><td>Common minimum</td><td>12&rdquo; for trunk-only models</td><td>6-8&rdquo; for fire flow models, 12&rdquo; for planning</td></tr>
              <tr><td>GIS tools</td><td>PCSWMM auto-length</td><td>WaterGEMS Skelebrator, InfoWater</td></tr>
            </tbody>
          </table>
        </div>
      </div>
    </div>
  </div>

  <!-- ===== SECTION: SCADA ===== -->
  <div class="section" id="sec-scada">
    <h2 class="section-title">SCADA &amp; Real-Time Control</h2>
    <p class="section-intro">Both models support rule-based control with remarkably similar syntax. The control rule syntax is nearly identical &mdash; a SWMM5 modeler can read EPANET rules almost immediately. But each model has unique capabilities the other lacks.</p>
    <div style="display:flex;flex-direction:column;gap:20px;">

      <div style="display:grid;grid-template-columns:1fr 1fr;gap:16px;">
        <div class="vf-card" style="border-color:rgba(245,158,11,0.3);">
          <div style="font-size:0.82rem;font-weight:600;color:var(--epanet-amber);margin-bottom:8px;">SWMM5 [CONTROLS]</div>
          <pre style="font-family:var(--font-mono);font-size:0.72rem;color:rgba(245,158,11,0.7);white-space:pre;overflow-x:auto;background:rgba(15,23,42,0.5);padding:10px;border-radius:6px;">[CONTROLS]
RULE R1
IF NODE Tank1 DEPTH > 10
THEN PUMP Pump1 STATUS = OFF

RULE R2
IF NODE Tank1 DEPTH < 3
AND SIMULATION TIME > 01:00:00
THEN PUMP Pump1 STATUS = ON</pre>
        </div>
        <div class="vf-card" style="border-color:rgba(59,130,246,0.3);">
          <div style="font-size:0.82rem;font-weight:600;color:var(--epanet-blue);margin-bottom:8px;">EPANET [RULES] + [CONTROLS]</div>
          <pre style="font-family:var(--font-mono);font-size:0.72rem;color:rgba(59,130,246,0.7);white-space:pre;overflow-x:auto;background:rgba(15,23,42,0.5);padding:10px;border-radius:6px;">[CONTROLS]
LINK Pump1 OPEN IF NODE Tank1 BELOW 3
LINK Pump1 CLOSED IF NODE Tank1 ABOVE 10

[RULES]
RULE 1
IF TANK Tank1 LEVEL ABOVE 10
THEN PUMP Pump1 STATUS IS CLOSED

RULE 2
IF TANK Tank1 LEVEL BELOW 3
AND CLOCKTIME >= 1 AM
THEN PUMP Pump1 STATUS IS OPEN</pre>
        </div>
      </div>

      <div class="vf-card">
        <div class="vf-card-title">Control Keyword Mapping</div>
        <div style="overflow-x:auto;">
          <table class="vf-table">
            <thead><tr><th>Concept</th><th style="color:var(--epanet-amber);">SWMM5</th><th style="color:var(--epanet-blue);">EPANET</th></tr></thead>
            <tbody>
              <tr><td>Water level</td><td style="font-family:var(--font-mono);">DEPTH</td><td style="font-family:var(--font-mono);">LEVEL</td></tr>
              <tr><td>Turn on</td><td style="font-family:var(--font-mono);">STATUS = ON</td><td style="font-family:var(--font-mono);">STATUS IS OPEN</td></tr>
              <tr><td>Turn off</td><td style="font-family:var(--font-mono);">STATUS = OFF</td><td style="font-family:var(--font-mono);">STATUS IS CLOSED</td></tr>
              <tr><td>Speed/setting</td><td style="font-family:var(--font-mono);">SETTING = value</td><td style="font-family:var(--font-mono);">SETTING IS value</td></tr>
              <tr><td>Time reference</td><td style="font-family:var(--font-mono);">SIMULATION TIME</td><td style="font-family:var(--font-mono);">TIME or CLOCKTIME</td></tr>
              <tr><td>Priority</td><td style="font-family:var(--font-mono);">PRIORITY value</td><td style="font-family:var(--font-mono);">PRIORITY value</td></tr>
            </tbody>
          </table>
        </div>
      </div>

      <div style="display:grid;grid-template-columns:1fr 1fr;gap:16px;">
        <div class="vf-card" style="border-color:rgba(59,130,246,0.3);">
          <div style="font-size:0.82rem;font-weight:600;color:var(--epanet-blue);margin-bottom:8px;">EPANET Can Do (SWMM5 Can&rsquo;t)</div>
          <div style="display:flex;flex-direction:column;gap:6px;font-size:0.78rem;color:var(--text-muted);">
            <div>&bull; Valve setpoint control (change PRV/PSV pressure settings)</div>
            <div>&bull; Variable-speed pump control (adjust speed ratio)</div>
            <div>&bull; Pipe status control (open/close pipes based on conditions)</div>
            <div>&bull; Pattern-based controls (link to time patterns)</div>
          </div>
        </div>
        <div class="vf-card" style="border-color:rgba(245,158,11,0.3);">
          <div style="font-size:0.82rem;font-weight:600;color:var(--epanet-amber);margin-bottom:8px;">SWMM5 Can Do (EPANET Can&rsquo;t)</div>
          <div style="display:flex;flex-direction:column;gap:6px;font-size:0.78rem;color:var(--text-muted);">
            <div>&bull; Control based on flow magnitude (IF LINK C1 FLOW &gt; 5.0)</div>
            <div>&bull; Control based on node depth (varies continuously)</div>
            <div>&bull; Modulated controls (orifice/weir continuously adjusted)</div>
            <div>&bull; PID control logic for gates and weirs</div>
          </div>
        </div>
      </div>
    </div>
  </div>

  <!-- ===== SECTION: INTEROP ===== -->
  <div class="section" id="sec-interop">
    <h2 class="section-title">Model Interoperability</h2>
    <p class="section-intro">Many real water/wastewater systems need <strong>both</strong> models. The collection system (SWMM5) delivers to treatment, and effluent enters the distribution system (EPANET). Understanding the handoff points is critical.</p>
    <div style="display:flex;flex-direction:column;gap:20px;">

      <div class="vf-card">
        <div class="vf-card-title">Integrated Water System Workflow</div>
        <svg viewBox="0 0 600 150" style="width:100%;height:130px;">
          <rect x="5" y="20" width="180" height="110" rx="8" fill="rgba(245,158,11,0.06)" stroke="rgba(245,158,11,0.25)" stroke-width="1.5"/>
          <text x="95" y="15" text-anchor="middle" fill="#F59E0B" font-size="10" font-weight="bold">SWMM5 Domain</text>
          <rect x="15" y="40" width="60" height="25" rx="4" fill="rgba(245,158,11,0.2)" stroke="rgba(245,158,11,0.4)"/>
          <text x="45" y="57" text-anchor="middle" fill="#F59E0B" font-size="8">Subcatch</text>
          <rect x="15" y="80" width="60" height="25" rx="4" fill="rgba(245,158,11,0.2)" stroke="rgba(245,158,11,0.4)"/>
          <text x="45" y="97" text-anchor="middle" fill="#F59E0B" font-size="8">Sewers</text>
          <rect x="110" y="60" width="65" height="30" rx="4" fill="rgba(245,158,11,0.3)" stroke="rgba(245,158,11,0.5)"/>
          <text x="142" y="78" text-anchor="middle" fill="#F59E0B" font-size="8" font-weight="bold">Outfall</text>
          <line x1="75" y1="52" x2="110" y2="72" stroke="rgba(245,158,11,0.4)" stroke-width="1.5"/>
          <line x1="75" y1="92" x2="110" y2="78" stroke="rgba(245,158,11,0.4)" stroke-width="1.5"/>
          <rect x="210" y="45" width="100" height="50" rx="8" fill="rgba(16,185,129,0.1)" stroke="rgba(16,185,129,0.4)" stroke-width="1.5"/>
          <text x="260" y="72" text-anchor="middle" fill="#10B981" font-size="9" font-weight="bold">Treatment</text>
          <text x="260" y="85" text-anchor="middle" fill="rgba(16,185,129,0.5)" font-size="7">WWTP / WTP</text>
          <line x1="175" y1="75" x2="210" y2="70" stroke="#94a3b8" stroke-width="2" marker-end="url(#arrowInterop)"/>
          <rect x="340" y="20" width="250" height="110" rx="8" fill="rgba(59,130,246,0.06)" stroke="rgba(59,130,246,0.25)" stroke-width="1.5"/>
          <text x="465" y="15" text-anchor="middle" fill="#3B82F6" font-size="10" font-weight="bold">EPANET Domain</text>
          <rect x="350" y="45" width="65" height="30" rx="4" fill="rgba(59,130,246,0.3)" stroke="rgba(59,130,246,0.5)"/>
          <text x="382" y="64" text-anchor="middle" fill="#3B82F6" font-size="8" font-weight="bold">Reservoir</text>
          <rect x="440" y="35" width="55" height="25" rx="4" fill="rgba(59,130,246,0.2)" stroke="rgba(59,130,246,0.4)"/>
          <text x="467" y="52" text-anchor="middle" fill="#3B82F6" font-size="8">Pipes</text>
          <rect x="440" y="70" width="55" height="25" rx="4" fill="rgba(59,130,246,0.2)" stroke="rgba(59,130,246,0.4)"/>
          <text x="467" y="87" text-anchor="middle" fill="#3B82F6" font-size="8">Demands</text>
          <rect x="520" y="50" width="55" height="25" rx="4" fill="rgba(59,130,246,0.2)" stroke="rgba(59,130,246,0.4)"/>
          <text x="548" y="67" text-anchor="middle" fill="#3B82F6" font-size="8">Tanks</text>
          <line x1="310" y1="70" x2="350" y2="60" stroke="#94a3b8" stroke-width="2" marker-end="url(#arrowInterop)"/>
          <line x1="415" y1="60" x2="440" y2="48" stroke="rgba(59,130,246,0.4)" stroke-width="1.5"/>
          <line x1="415" y1="60" x2="440" y2="82" stroke="rgba(59,130,246,0.4)" stroke-width="1.5"/>
          <line x1="495" y1="48" x2="520" y2="62" stroke="rgba(59,130,246,0.4)" stroke-width="1.5"/>
          <defs>
            <marker id="arrowInterop" viewBox="0 0 10 10" refX="9" refY="5" markerWidth="6" markerHeight="6" orient="auto-start-reverse">
              <path d="M 0 0 L 10 5 L 0 10 z" fill="#94a3b8"/>
            </marker>
          </defs>
        </svg>
      </div>

      <div class="vf-card">
        <div class="vf-card-title">Integration Points</div>
        <div style="overflow-x:auto;">
          <table class="vf-table">
            <thead><tr><th>Integration Point</th><th>How It Works</th><th>Key Data Transfer</th></tr></thead>
            <tbody>
              <tr><td>SWMM5 outfall &rarr; EPANET reservoir</td><td>Outfall flow becomes EPANET source input</td><td>Flow time series &rarr; demand or source pattern</td></tr>
              <tr><td>Treatment plant effluent</td><td>WTP clearwell modeled as EPANET reservoir</td><td>Effluent quality &rarr; source concentration</td></tr>
              <tr><td>CSO impact on source water</td><td>CSO discharge near WTP intake</td><td>Pollutant loads &rarr; source water quality</td></tr>
              <tr><td>Pump station boundary</td><td>SWMM5 force main &rarr; EPANET pump station</td><td>Flow rate, TDH, energy</td></tr>
            </tbody>
          </table>
        </div>
      </div>

      <div class="vf-card">
        <div class="vf-card-title">Commercial Integrated Platforms</div>
        <div style="display:grid;grid-template-columns:repeat(auto-fit,minmax(160px,1fr));gap:10px;">
          <div style="padding:10px;border-radius:8px;background:rgba(30,41,59,0.4);border:1px solid var(--border);">
            <div style="font-size:0.8rem;font-weight:600;color:var(--text-primary);">InfoWorks ICM</div>
            <div style="font-size:0.72rem;color:var(--text-muted);margin-top:2px;">Full collection + distribution in one model</div>
          </div>
          <div style="padding:10px;border-radius:8px;background:rgba(30,41,59,0.4);border:1px solid var(--border);">
            <div style="font-size:0.8rem;font-weight:600;color:var(--text-primary);">MIKE+</div>
            <div style="font-size:0.72rem;color:var(--text-muted);margin-top:2px;">MIKE URBAN combines both domains</div>
          </div>
          <div style="padding:10px;border-radius:8px;background:rgba(30,41,59,0.4);border:1px solid var(--border);">
            <div style="font-size:0.8rem;font-weight:600;color:var(--text-primary);">PCSWMM / SWMM5+</div>
            <div style="font-size:0.72rem;color:var(--text-muted);margin-top:2px;">SWMM5 + EPANET under one GIS interface</div>
          </div>
          <div style="padding:10px;border-radius:8px;background:rgba(30,41,59,0.4);border:1px solid var(--border);">
            <div style="font-size:0.8rem;font-weight:600;color:var(--text-primary);">Innovyze Suite</div>
            <div style="font-size:0.72rem;color:var(--text-muted);margin-top:2px;">InfoSWMM + InfoWater in ArcGIS</div>
          </div>
        </div>
      </div>
    </div>
  </div>

  <!-- ===== SECTION: GIS ===== -->
  <div class="section" id="sec-gis">
    <h2 class="section-title">GIS Integration</h2>
    <p class="section-intro">Both SWMM5 and EPANET use identical [COORDINATES] formats &mdash; simply X, Y pairs for each node. GIS integration is handled entirely by third-party tools, not the engines themselves.</p>
    <div style="display:flex;flex-direction:column;gap:20px;">

      <div class="vf-card">
        <div class="vf-card-title">GIS Comparison</div>
        <div style="overflow-x:auto;">
          <table class="vf-table">
            <thead><tr><th>GIS Aspect</th><th style="color:var(--epanet-amber);">SWMM5</th><th style="color:var(--epanet-blue);">EPANET</th></tr></thead>
            <tbody>
              <tr><td>Native GIS</td><td>None (coordinates only)</td><td>None (coordinates only)</td></tr>
              <tr><td>Common GIS tools</td><td>PCSWMM, ICM, XPSWMM, QGIS plugin</td><td>WaterGEMS, WaterCAD, QGIS plugin</td></tr>
              <tr><td>Elevation source</td><td>LiDAR for inverts, rim elevations</td><td>DEM for junction elevation</td></tr>
              <tr><td>Key GIS data</td><td>Land use, soil, pipe survey, inverts</td><td>Pipe records, billing, DEM, pressure zone boundaries</td></tr>
              <tr><td>Coordinate section</td><td style="font-family:var(--font-mono);">[COORDINATES] &mdash; same format!</td><td style="font-family:var(--font-mono);">[COORDINATES] &mdash; same format!</td></tr>
              <tr><td>Polygon data</td><td>[POLYGONS] for subcatchments</td><td>N/A (no subcatchments)</td></tr>
              <tr><td>Typical CRS</td><td>State Plane / UTM</td><td>State Plane / UTM</td></tr>
            </tbody>
          </table>
        </div>
      </div>

      <div style="display:grid;grid-template-columns:1fr 1fr;gap:16px;">
        <div class="vf-card" style="border-color:rgba(245,158,11,0.3);">
          <div style="font-size:0.82rem;font-weight:600;color:var(--epanet-amber);margin-bottom:8px;">SWMM5 GIS Data Needs</div>
          <div style="display:flex;flex-direction:column;gap:4px;font-size:0.78rem;color:var(--text-muted);">
            <div>&bull; LiDAR &rarr; manhole rim &amp; invert elevations</div>
            <div>&bull; Land use &rarr; impervious %, roughness n</div>
            <div>&bull; Soil survey &rarr; infiltration parameters</div>
            <div>&bull; CCTV records &rarr; pipe condition, I/I sources</div>
            <div>&bull; Rain gauge network &rarr; precipitation input</div>
            <div>&bull; DWF allocations from billing/census data</div>
          </div>
        </div>
        <div class="vf-card" style="border-color:rgba(59,130,246,0.3);">
          <div style="font-size:0.82rem;font-weight:600;color:var(--epanet-blue);margin-bottom:8px;">EPANET GIS Data Needs</div>
          <div style="display:flex;flex-direction:column;gap:4px;font-size:0.78rem;color:var(--text-muted);">
            <div>&bull; Pipe records &rarr; diameter, material, install year &rarr; C-factor</div>
            <div>&bull; DEM &rarr; junction ground/service elevation</div>
            <div>&bull; Meter/billing data &rarr; demand allocation</div>
            <div>&bull; Pressure zone boundaries &rarr; PRV/pump locations</div>
            <div>&bull; Hydrant locations &rarr; fire flow analysis nodes</div>
            <div>&bull; Tank/reservoir locations &rarr; boundary conditions</div>
          </div>
        </div>
      </div>
    </div>
  </div>

  <!-- ===== SECTION: REPORTING ===== -->
  <div class="section" id="sec-reporting">
    <h2 class="section-title">Reporting &amp; Output</h2>
    <p class="section-intro">Both models produce .rpt text summary files and .out binary output files, but the contents differ to match each model&rsquo;s domain &mdash; SWMM5 reports continuity and flooding; EPANET reports energy and pressure.</p>
    <div style="display:flex;flex-direction:column;gap:20px;">

      <div class="vf-card">
        <div class="vf-card-title">Output Comparison</div>
        <div style="overflow-x:auto;">
          <table class="vf-table">
            <thead><tr><th>Output</th><th style="color:var(--epanet-amber);">SWMM5</th><th style="color:var(--epanet-blue);">EPANET</th></tr></thead>
            <tbody>
              <tr><td>Report file</td><td>.rpt &mdash; text summary + detailed tables</td><td>.rpt &mdash; text summary + node/link tables</td></tr>
              <tr><td>Binary output</td><td>.out &mdash; time-indexed binary</td><td>.out &mdash; time-indexed binary</td></tr>
              <tr><td>Continuity check</td><td>Runoff + routing volume balance (%)</td><td>System flow balance (total in vs. out)</td></tr>
              <tr><td>Node outputs</td><td>Depth, head, volume, flooding, quality</td><td>Demand, head, pressure, quality</td></tr>
              <tr><td>Link outputs</td><td>Flow, velocity, depth, d/D, Froude</td><td>Flow, velocity, headloss, status</td></tr>
              <tr><td>Special reports</td><td>LID performance, storage utilization</td><td>Energy report (kWh, cost, efficiency/pump)</td></tr>
              <tr><td>Acceptable error</td><td>Continuity &lt; 1-2% for each component</td><td>System balance &lt; 1-2%</td></tr>
              <tr><td>Status messages</td><td>Routing errors, instabilities</td><td>Negative pressures, disconnected nodes</td></tr>
            </tbody>
          </table>
        </div>
      </div>

      <div style="display:grid;grid-template-columns:1fr 1fr;gap:16px;">
        <div class="vf-card" style="border-color:rgba(245,158,11,0.3);">
          <div style="font-size:0.82rem;font-weight:600;color:var(--epanet-amber);margin-bottom:8px;">SWMM5 .rpt Key Sections</div>
          <pre style="font-family:var(--font-mono);font-size:0.72rem;color:rgba(245,158,11,0.6);white-space:pre;overflow-x:auto;background:rgba(15,23,42,0.5);padding:10px;border-radius:6px;">** Runoff Quantity Continuity **
  Total Precipitation ..  3.200 in
  Evaporation Loss .....  0.042 in
  Infiltration Loss ....  1.285 in
  Surface Runoff .......  1.854 in
  Continuity Error (%)..  0.59

** Flow Routing Continuity **
  Dry Weather Inflow ...  2.156 MG
  Wet Weather Inflow ...  4.832 MG
  Flooding Loss ........  0.052 MG
  Routing Error (%) ...  0.23</pre>
        </div>
        <div class="vf-card" style="border-color:rgba(59,130,246,0.3);">
          <div style="font-size:0.82rem;font-weight:600;color:var(--epanet-blue);margin-bottom:8px;">EPANET .rpt Key Sections</div>
          <pre style="font-family:var(--font-mono);font-size:0.72rem;color:rgba(59,130,246,0.6);white-space:pre;overflow-x:auto;background:rgba(15,23,42,0.5);padding:10px;border-radius:6px;">** System Flow Balance **
  Total Produced ....... 4.56 MGD
  Total Consumed ....... 4.49 MGD
  System Leakage ....... 0.00 MGD

** Energy Usage **
  Pump   Pct Util  Avg Eff  kWh/MG  Cost/day
  Pump1   85.42    76.3     421.2   $130.42
  Pump2   42.17    71.8     488.7   $55.78

  Total Cost/day: $186.20</pre>
        </div>
      </div>
    </div>
  </div>

  <!-- ===== SECTION: PIPE AGING ===== -->
  <div class="section" id="sec-aging">
    <h2 class="section-title">Pipe Aging &amp; Condition Assessment</h2>
    <p class="section-intro">Pipe aging affects both models differently: EPANET sees <strong>lower C-factor &rarr; higher headloss &rarr; lower pressures</strong>. SWMM5 sees <strong>higher Manning&rsquo;s n &rarr; reduced capacity &rarr; earlier surcharging</strong>.</p>
    <div style="display:flex;flex-direction:column;gap:20px;">

      <div class="vf-card">
        <div class="vf-card-title">Pipe Material &amp; Age Simulator</div>
        <div style="display:grid;grid-template-columns:1fr 1fr;gap:16px;">
          <div>
            <div style="display:flex;flex-wrap:wrap;gap:6px;margin-bottom:12px;">
              <button class="vf-valve-btn active" onclick="agingSelectMat('cast_iron',this)" style="padding:4px 10px;font-size:0.72rem;">Cast Iron (Unlined)</button>
              <button class="vf-valve-btn" onclick="agingSelectMat('ductile_iron',this)" style="padding:4px 10px;font-size:0.72rem;">Ductile Iron</button>
              <button class="vf-valve-btn" onclick="agingSelectMat('pvc',this)" style="padding:4px 10px;font-size:0.72rem;">PVC</button>
              <button class="vf-valve-btn" onclick="agingSelectMat('concrete',this)" style="padding:4px 10px;font-size:0.72rem;">Concrete / RCP</button>
              <button class="vf-valve-btn" onclick="agingSelectMat('hdpe',this)" style="padding:4px 10px;font-size:0.72rem;">HDPE</button>
            </div>
            <div class="vf-slider-row">
              <span class="vf-slider-label">Pipe Age (years):</span>
              <input type="range" id="agingAge" min="0" max="100" value="40" step="1" oninput="agingUpdate()" style="flex:1;">
              <span class="vf-slider-val" id="valAgingAge">40</span>
            </div>
          </div>
          <div style="display:grid;grid-template-columns:1fr 1fr;gap:10px;">
            <div class="vf-card" style="text-align:center;padding:12px;border-color:rgba(59,130,246,0.3);">
              <div style="font-size:0.72rem;color:var(--epanet-blue);">EPANET C-Factor</div>
              <div id="agingC" style="font-size:1.6rem;font-weight:700;color:var(--epanet-blue);">93</div>
              <div id="agingCRange" style="font-size:0.72rem;color:var(--text-dim);">New: 130 &rarr; Min: 50</div>
            </div>
            <div class="vf-card" style="text-align:center;padding:12px;border-color:rgba(245,158,11,0.3);">
              <div style="font-size:0.72rem;color:var(--epanet-amber);">SWMM5 Manning&rsquo;s n</div>
              <div id="agingN" style="font-size:1.6rem;font-weight:700;color:var(--epanet-amber);">0.0168</div>
              <div id="agingNRange" style="font-size:0.72rem;color:var(--text-dim);">New: 0.012 &rarr; Max: 0.020</div>
            </div>
          </div>
        </div>
      </div>

      <div class="vf-card">
        <div class="vf-card-title">Roughness Degradation Over Time</div>
        <canvas id="agingChart" height="280"></canvas>
      </div>

      <div class="vf-note"><strong>Friction direction confusion:</strong> Manning&rsquo;s n and H-W C move in <strong>opposite directions</strong> for the same physical change (pipe deterioration). As pipes age: n goes UP (higher = rougher), C goes DOWN (lower = rougher). This trips up everyone crossing between the two models.</div>
    </div>
  </div>

  <!-- ===== SECTION: TRANSIENT ===== -->
  <div class="section" id="sec-transient">
    <h2 class="section-title">Transient Analysis &amp; Water Hammer</h2>
    <p class="section-intro">Pressure transients (water hammer) can destroy pipes. EPANET is <strong>steady-state/EPS only</strong> &mdash; transient analysis requires HAMMER, AFT Impulse, or similar. SWMM5&rsquo;s dynamic wave captures free-surface transients but NOT pressure wave propagation.</p>
    <div style="display:flex;flex-direction:column;gap:20px;">

      <div class="vf-card">
        <div class="vf-card-title">Joukowsky Water Hammer Calculator</div>
        <div style="display:grid;grid-template-columns:1fr 1fr;gap:16px;">
          <div>
            <div class="vf-slider-row">
              <span class="vf-slider-label">Steady-State Velocity (ft/s):</span>
              <input type="range" id="trVelocity" min="0.5" max="10" value="4" step="0.5" oninput="trUpdate()" style="flex:1;">
              <span class="vf-slider-val" id="valTrVel">4.0</span>
            </div>
            <div class="vf-slider-row">
              <span class="vf-slider-label">Wave Celerity (ft/s):</span>
              <input type="range" id="trCelerity" min="1000" max="4500" value="3200" step="100" oninput="trUpdate()" style="flex:1;">
              <span class="vf-slider-val" id="valTrCel">3200</span>
            </div>
            <div class="vf-slider-row">
              <span class="vf-slider-label">Pipe Length (ft):</span>
              <input type="range" id="trLength" min="500" max="20000" value="5000" step="500" oninput="trUpdate()" style="flex:1;">
              <span class="vf-slider-val" id="valTrLen">5000</span>
            </div>
            <div class="vf-slider-row">
              <span class="vf-slider-label">Valve Closure Time (sec):</span>
              <input type="range" id="trClosure" min="0.5" max="30" value="5" step="0.5" oninput="trUpdate()" style="flex:1;">
              <span class="vf-slider-val" id="valTrClose">5.0</span>
            </div>
          </div>
          <div style="display:grid;grid-template-columns:1fr 1fr;gap:10px;">
            <div class="vf-card" style="text-align:center;padding:12px;">
              <div style="font-size:0.72rem;color:var(--text-dim);">Joukowsky &Delta;H</div>
              <div id="trDeltaH" style="font-size:1.6rem;font-weight:700;color:var(--accent-red);">397.5</div>
              <div style="font-size:0.72rem;color:var(--text-dim);">ft of head</div>
              <div id="trDeltaPsi" style="font-size:0.85rem;font-weight:600;color:var(--accent-red);margin-top:4px;">172.1 psi</div>
            </div>
            <div class="vf-card" style="text-align:center;padding:12px;">
              <div style="font-size:0.72rem;color:var(--text-dim);">Critical Time (2L/a)</div>
              <div id="trCritTime" style="font-size:1.6rem;font-weight:700;color:var(--epanet-blue);">3.13</div>
              <div style="font-size:0.72rem;color:var(--text-dim);">seconds</div>
              <div id="trClosureType" style="font-size:0.85rem;font-weight:600;margin-top:4px;color:var(--accent-green);">&check; Slow closure</div>
            </div>
          </div>
        </div>
        <div style="font-family:var(--font-mono);font-size:0.85rem;text-align:center;padding:12px;margin-top:8px;background:rgba(239,68,68,0.06);border:1px solid rgba(239,68,68,0.2);border-radius:8px;color:var(--text-muted);">
          &Delta;H = a &middot; V / g = <span id="trFormula" style="color:var(--accent-red);font-weight:700;">3200 &times; 4.0 / 32.2 = 397.5 ft</span>
        </div>
      </div>

      <div class="vf-card">
        <div class="vf-card-title">Transient Analysis Comparison</div>
        <div style="overflow-x:auto;">
          <table class="vf-table">
            <thead><tr><th>Transient Type</th><th style="color:var(--epanet-amber);">SWMM5 Dynamic Wave</th><th>Dedicated Transient Solver</th></tr></thead>
            <tbody>
              <tr><td>Wave type</td><td>Free-surface / Preissmann slot</td><td>Pressure wave (Method of Characteristics)</td></tr>
              <tr><td>Wave speed</td><td>&radic;(gA/T) &asymp; 1-15 ft/s</td><td>a &asymp; 1,000-4,500 ft/s (acoustic)</td></tr>
              <tr><td>Time step</td><td>0.5-30 sec typical</td><td>0.001-0.01 sec (Courant on &lsquo;a&rsquo;)</td></tr>
              <tr><td>Captures</td><td>Surcharge, backwater, flooding</td><td>Water hammer, column separation, surge</td></tr>
              <tr><td>Tools</td><td>SWMM5 DW, ICM, MIKE+</td><td>HAMMER, AFT Impulse, Hytran</td></tr>
            </tbody>
          </table>
        </div>
      </div>

      <div class="vf-note"><strong>Preissmann Slot:</strong> SWMM5 uses a fictitious narrow slot at the top of the pipe to maintain a virtual free surface during surcharge. The slot width is tiny (e.g., 0.0004 ft for a 48&rdquo; pipe), giving a &ldquo;celerity&rdquo; far slower than a true acoustic pressure wave. So SWMM5 cannot model water hammer &mdash; only free-surface transients.</div>
    </div>
  </div>

  <!-- ===== SECTION: FIRST PRINCIPLES ===== -->
  <div class="section" id="sec-firstprinciples">
    <h2 class="section-title">First-Principles Deconstruction: EPANET → SWMM5</h2>
    <p class="section-intro">An EPANET modeler carries a <strong>pressurized-pipe, demand-driven, quasi-steady-state</strong> mental model into a domain that is <strong>open-channel, rainfall-driven, fully unsteady, and nonlinear</strong>. Nearly every inherited instinct is wrong or dangerously incomplete. This document strips away every inherited assumption, identifies bedrock physics, and rebuilds the correct mental model from scratch.</p>

    <div style="display:flex;flex-direction:column;gap:32px;">

    <!-- PART 1 -->
    <div style="background:var(--bg-card);border:1px solid var(--border);border-radius:12px;padding:28px;">
      <h3 style="color:var(--accent-cyan);font-size:1.15rem;margin-bottom:20px;">PART 1: Inherited Assumptions — The Full Inventory</h3>

      <h4 style="color:var(--epanet-amber);font-size:0.95rem;margin:20px 0 10px;">Category A: The Pipe Itself</h4>
      <div style="overflow-x:auto;">
        <table class="ref-table" style="width:100%;font-size:0.82rem;">
          <thead><tr><th>#</th><th>Inherited Assumption</th><th>Source</th></tr></thead>
          <tbody>
            <tr><td>A1</td><td>Pipes are always full and pressurized</td><td>EPANET core assumption</td></tr>
            <tr><td>A2</td><td>Head loss is a simple algebraic function of Q (H-W or D-W)</td><td>Steady friction models</td></tr>
            <tr><td>A3</td><td>Pipes have no storage — flow in = flow out instantaneously</td><td>Steady-state mass balance</td></tr>
            <tr><td>A4</td><td>Flow direction is determined by the pressure gradient and is essentially fixed</td><td>Network topology + demands</td></tr>
            <tr><td>A5</td><td>A pipe is fully characterized by length, diameter, roughness</td><td>EPANET link model</td></tr>
            <tr><td>A6</td><td>There is no "depth" variable — just pressure head</td><td>Full-pipe hydraulics</td></tr>
          </tbody>
        </table>
      </div>

      <h4 style="color:var(--epanet-amber);font-size:0.95rem;margin:20px 0 10px;">Category B: The Node</h4>
      <div style="overflow-x:auto;">
        <table class="ref-table" style="width:100%;font-size:0.82rem;">
          <thead><tr><th>#</th><th>Inherited Assumption</th><th>Source</th></tr></thead>
          <tbody>
            <tr><td>B1</td><td>Nodes are dimensionless — zero storage, zero volume</td><td>Junction continuity: ΣQ_in = ΣQ_out</td></tr>
            <tr><td>B2</td><td>Demands are inputs; pressures are outputs</td><td>Demand-driven analysis (DDA)</td></tr>
            <tr><td>B3</td><td>A node's elevation is just a datum for HGL calculation</td><td>Energy reference</td></tr>
            <tr><td>B4</td><td>Tanks are the only elements with storage</td><td>EPANET tank model</td></tr>
            <tr><td>B5</td><td>Negative pressure means the model is broken</td><td>DDA framework</td></tr>
          </tbody>
        </table>
      </div>

      <h4 style="color:var(--epanet-amber);font-size:0.95rem;margin:20px 0 10px;">Category C: The Solver / Time</h4>
      <div style="overflow-x:auto;">
        <table class="ref-table" style="width:100%;font-size:0.82rem;">
          <thead><tr><th>#</th><th>Inherited Assumption</th><th>Source</th></tr></thead>
          <tbody>
            <tr><td>C1</td><td>The system reaches steady-state at each time step (EPS)</td><td>Extended Period Simulation</td></tr>
            <tr><td>C2</td><td>Time steps are long (minutes to hours) and benign</td><td>Quasi-steady assumption</td></tr>
            <tr><td>C3</td><td>The solver always converges if the model is "reasonable"</td><td>Todini-Pilati gradient method</td></tr>
            <tr><td>C4</td><td>Courant number, CFL condition — never heard of it</td><td>Irrelevant to steady-state</td></tr>
            <tr><td>C5</td><td>Mass balance is automatic and exact</td><td>Algebraic constraint</td></tr>
          </tbody>
        </table>
      </div>

      <h4 style="color:var(--epanet-amber);font-size:0.95rem;margin:20px 0 10px;">Category D: The System Boundary / Drivers</h4>
      <div style="overflow-x:auto;">
        <table class="ref-table" style="width:100%;font-size:0.82rem;">
          <thead><tr><th>#</th><th>Inherited Assumption</th><th>Source</th></tr></thead>
          <tbody>
            <tr><td>D1</td><td>The network IS the model — there's nothing "upstream"</td><td>EPANET scope</td></tr>
            <tr><td>D2</td><td>Water enters via reservoirs (infinite source) or tanks</td><td>Boundary conditions</td></tr>
            <tr><td>D3</td><td>Demands are known a priori (fixed or pattern-multiplied)</td><td>Design/operations paradigm</td></tr>
            <tr><td>D4</td><td>There is no concept of "runoff generation" or hydrology</td><td>Out of scope for EPANET</td></tr>
            <tr><td>D5</td><td>Water quality = tracer/reaction in a known, solved flow field</td><td>Decoupled WQ</td></tr>
          </tbody>
        </table>
      </div>

      <h4 style="color:var(--epanet-amber);font-size:0.95rem;margin:20px 0 10px;">Category E: Design Philosophy / Workflow</h4>
      <div style="overflow-x:auto;">
        <table class="ref-table" style="width:100%;font-size:0.82rem;">
          <thead><tr><th>#</th><th>Inherited Assumption</th><th>Source</th></tr></thead>
          <tbody>
            <tr><td>E1</td><td>Design = size pipes to meet pressure requirements at nodes</td><td>Engineering convention</td></tr>
            <tr><td>E2</td><td>The "answer" is pressure at demand nodes</td><td>DDA output</td></tr>
            <tr><td>E3</td><td>Calibration = match pressures and maybe tank levels</td><td>Monitoring data available</td></tr>
            <tr><td>E4</td><td>Model complexity scales linearly with network size</td><td>Well-behaved linear algebra</td></tr>
            <tr><td>E5</td><td>Failure mode = low pressure, not flooding</td><td>Pressurized system</td></tr>
          </tbody>
        </table>
      </div>
    </div>

